<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> RetailStandalone RUN PERIOD 1 ** MONTREAL-ST-HUBERT QC CAN CWEC2011 WMO#=713710
  2025-01-14
  17:02:34
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2025.01.14 17:02</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>RetailStandalone</b></p>
<p>Environment: <b>RUN PERIOD 1 ** MONTREAL-ST-HUBERT QC CAN CWEC2011 WMO#=713710</b></p>
<p>Simulation Timestamp: <b>2025-01-14
  17:02:34</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:34</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2326.21</td>
    <td align="right">     1014.05</td>
    <td align="right">     1014.05</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2326.21</td>
    <td align="right">     1014.05</td>
    <td align="right">     1014.05</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     7367.11</td>
    <td align="right">     3211.48</td>
    <td align="right">     3211.48</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     7367.11</td>
    <td align="right">     3211.48</td>
    <td align="right">     3211.48</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1405.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       80.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      512.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       71.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      222.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       33.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     2326.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.10</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     1405.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       80.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      512.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       71.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Return_Fan</td>
    <td align="right">       57.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      164.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">       33.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">     1405.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">       80.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">SPACE FUNCTION LOBBY - ELEVATOR</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">      485.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SPACE FUNCTION STORAGE AREA</td>
    <td align="right">       26.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">SPACE FUNCTION LOBBY - ELEVATOR</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">       67.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SPACE FUNCTION STORAGE AREA</td>
    <td align="right">        3.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      222.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">       33.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      223.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      759.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       30.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1014.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      223.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      759.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       30.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1014.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    2326.212</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    2326.212</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    2326.212</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    2326.212</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      153.10</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      153.10</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      153.10</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        5.83</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      126.83</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1900.83</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:34</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2025.01.14 17:02</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">MONTREAL-ST-HUBERT QC CAN CWEC2011 WMO#=713710</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.52</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        1.04</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       73.15</td>
    <td align="right">        1.00</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        7.83</td>
    <td align="right">      6.8999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      919.34</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      919.34</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     1600.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9756.54</td>
    <td align="right">        1.00</td>
    <td align="right">      356.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">      379.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2315.81</td>
    <td align="right">        1.00</td>
    <td align="right">      416.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7999</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13984.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">       83.94</td>
    <td align="right">     16.1700</td>
    <td align="right">       33.50</td>
    <td align="right">      2.2437</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13984.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">       83.94</td>
    <td align="right">     16.1700</td>
    <td align="right">       33.50</td>
    <td align="right">      2.2437</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SPACE FUNCTION LOBBY - ELEVATOR</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">      6.8999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     1600.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      379.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">SPACE FUNCTION STORAGE AREA</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">      6.7999</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16.1700</td>
    <td align="right">       33.50</td>
    <td align="right">      2.2437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16.1700</td>
    <td align="right">       33.50</td>
    <td align="right">      2.2437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SPACE FUNCTION STORAGE AREA</td>
    <td align="right">      379.89</td>
    <td align="right">      379.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7999</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">     1902.10</td>
    <td align="right">     1902.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SPACE FUNCTION LOBBY - ELEVATOR</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2293.99</td>
    <td align="right">     2293.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:34</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">02-JAN-09:19</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-JAN-13:19</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">   357685.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    32454.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     4495.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    13351.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       42.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     1004.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   409034.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">   357685.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    32454.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     4495.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Return_Fan</td>
    <td align="right">     3473.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">     9877.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       42.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">     1004.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:34</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     4449.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      254.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1623.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      224.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      705.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        4.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      104.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     7367.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1939.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      111.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      707.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       98.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      307.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       45.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3211.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1939.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      111.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      707.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       98.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      307.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       45.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3211.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:34</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 4</td>
    <td align="right">    0.130913</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 2</td>
    <td align="right">    0.838196</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 3</td>
    <td align="right">    0.844538</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 5</td>
    <td align="right">        3.98</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 1</td>
    <td align="right">    0.289476</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 4</td>
    <td align="right">     2946.22</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 2</td>
    <td align="right">    20204.06</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 3</td>
    <td align="right">    20205.41</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 5</td>
    <td align="right">    94324.39</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 1</td>
    <td align="right">    40035.99</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">    0.838196</td>
    <td align="right">    0.838196</td>
    <td align="right">    0.838196</td>
    <td align="right">    0.838196</td>
    <td align="right">    0.838196</td>
    <td align="right">    0.838196</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.838196</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">    0.844538</td>
    <td align="right">    0.844538</td>
    <td align="right">    0.844538</td>
    <td align="right">    0.844538</td>
    <td align="right">    0.844538</td>
    <td align="right">    0.844538</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.844538</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">    0.130913</td>
    <td align="right">    0.130913</td>
    <td align="right">    0.130913</td>
    <td align="right">    0.130913</td>
    <td align="right">    0.130913</td>
    <td align="right">    0.130913</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.130913</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        3.98</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">    0.289476</td>
    <td align="right">    0.289476</td>
    <td align="right">    0.289476</td>
    <td align="right">    0.289476</td>
    <td align="right">    0.289476</td>
    <td align="right">    0.289476</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.289476</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS3 RETURN FAN</td>
    <td align="right">    0.838196</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">    0.838196</td>
  </tr>
  <tr>
    <td align="right">SYS3 RETURN FAN 1</td>
    <td align="right">    0.844538</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">    0.844538</td>
  </tr>
  <tr>
    <td align="right">SYS3 RETURN FAN 2</td>
    <td align="right">    0.130913</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">    0.130913</td>
  </tr>
  <tr>
    <td align="right">SYS3 RETURN FAN 3</td>
    <td align="right">        3.98</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">        3.98</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">    0.289476</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">    0.838196</td>
    <td align="right">    0.229834</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">    0.844538</td>
    <td align="right">    0.229834</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">    0.130913</td>
    <td align="right">    0.060960</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">        3.98</td>
    <td align="right">        2.44</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">    0.289476</td>
    <td align="right">    0.289476</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">    0.838196</td>
    <td align="right">    15364.85</td>
    <td align="right">    0.800009</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">    0.844538</td>
    <td align="right">    15473.81</td>
    <td align="right">    0.800165</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">    0.130913</td>
    <td align="right">     2495.44</td>
    <td align="right">    0.795277</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 235KBTU/HR 7.7726EER</td>
    <td align="right">        3.98</td>
    <td align="right">    79599.80</td>
    <td align="right">    0.776018</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">    0.289476</td>
    <td align="right">     6291.82</td>
    <td align="right">    0.745007</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">    35092.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">    35254.41</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">     6976.31</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">   249714.84</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">    24686.74</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000020</td>
    <td align="right">    0.002368</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000020</td>
    <td align="right">       42.11</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">17GAL ELECTRICITY WATER HEATER - 11KBTU/HR 1 THERM EFF</td>
    <td align="right">    0.000020</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:34</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING |</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING |</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING |</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">SKYLIGHTS_R1C1 | SKYLIGHTS_R1C2 | SKYLIGHTS_R1C3 | SKYLIGHTS_R1C4 | SKYLIGHTS_R2C1 | SKYLIGHTS_R2C2 | SKYLIGHTS_R2C3 | SKYLIGHTS_R2C4 | SKYLIGHTS_R3C1 | SKYLIGHTS_R3C2 | SKYLIGHTS_R3C3 | SKYLIGHTS_R3C4 | SKYLIGHTS_R4C1 | SKYLIGHTS_R4C2 | SKYLIGHTS_R4C3 | SKYLIGHTS_R4C4 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:34</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:34</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">23.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">5.50</td>
    <td align="right">-2.00</td>
    <td align="right">-7.60</td>
    <td align="right">-6.30</td>
    <td align="right">-6.60</td>
    <td align="right">-0.30</td>
    <td align="right">4.90</td>
    <td align="right">10.20</td>
    <td align="right">13.80</td>
    <td align="right">17.00</td>
    <td align="right">16.60</td>
    <td align="right">11.10</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-1.60</td>
    <td align="right">-5.40</td>
    <td align="right">-6.40</td>
    <td align="right">-5.50</td>
    <td align="right">-0.40</td>
    <td align="right">5.30</td>
    <td align="right">10.80</td>
    <td align="right">14.70</td>
    <td align="right">15.80</td>
    <td align="right">14.00</td>
    <td align="right">9.50</td>
    <td align="right">4.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4.00</td>
    <td align="right">1.30</td>
    <td align="right">-0.40</td>
    <td align="right">-0.90</td>
    <td align="right">0.10</td>
    <td align="right">2.30</td>
    <td align="right">5.20</td>
    <td align="right">8.00</td>
    <td align="right">9.90</td>
    <td align="right">10.30</td>
    <td align="right">9.20</td>
    <td align="right">7.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">MONTREAL-ST-HUBERT QC CAN CWEC2011 WMO#=713710</td>
    <td align="right">45.52</td>
    <td align="right">-73.42</td>
    <td align="right">-5.00</td>
    <td align="right">27.40</td>
    <td align="right">100996</td>
    <td align="right">1.2004</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">4.69</td>
    <td align="right">24.60</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RetailStandalone</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">KivaFoundation - TwoDimensionalFiniteDifference</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">56</td>
    <td align="right">19</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">0.0</td>
    <td align="right">25.14</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">27.14</td>
    <td align="right">1.50</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.14</td>
    <td align="right">29.14</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">73.15</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">12.00</td>
    <td align="right">24.38</td>
    <td align="right">16.55</td>
    <td align="right">7.83</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.57</td>
    <td align="right">3.00</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">25.14</td>
    <td align="right">0.00</td>
    <td align="right">6.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">919.34</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">150.81</td>
    <td align="right">189.80</td>
    <td align="right">151.75</td>
    <td align="right">38.05</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">0.0</td>
    <td align="right">29.14</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">41.70</td>
    <td align="right">3.00</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.14</td>
    <td align="right">54.27</td>
    <td align="right">0.00</td>
    <td align="right">6.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">919.34</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">150.81</td>
    <td align="right">189.80</td>
    <td align="right">151.75</td>
    <td align="right">38.05</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">6.00</td>
    <td align="right">0.00</td>
    <td align="right">27.14</td>
    <td align="right">17.40</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">54.27</td>
    <td align="right">3.00</td>
    <td align="right">35.27</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">9756.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1600.48</td>
    <td align="right">356.86</td>
    <td align="right">356.86</td>
    <td align="right">23.78</td>
    <td align="right">11</td>
    <td align="right">16</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">35.27</td>
    <td align="right">0.00</td>
    <td align="right">27.14</td>
    <td align="right">38.77</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">54.27</td>
    <td align="right">35.27</td>
    <td align="right">42.27</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">2315.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">379.89</td>
    <td align="right">416.17</td>
    <td align="right">416.17</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">12.00</td>
    <td align="right">1.2</td>
    <td align="right">10.000</td>
    <td align="right">1.000E-001</td>
    <td align="right">6.900</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">150.81</td>
    <td align="right">5.0</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">18.100</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">150.81</td>
    <td align="right">5.0</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">18.100</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">1600.48</td>
    <td align="right">53.4</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">18.100</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">379.89</td>
    <td align="right">3.8</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.800</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.800</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FRONT_ENTRY SPACE FUNCTION LOBBY - ELEVATOR PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">12.00</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">1.000E-001</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL SPACE FUNCTION RETAIL - SALES PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">1600.48</td>
    <td align="right">53.4</td>
    <td align="right">53.4</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">48</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">FRONT_RETAIL SPACE FUNCTION RETAIL - SALES PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">150.81</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">POINT_OF_SALE SPACE FUNCTION RETAIL - SALES PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">150.81</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BACK_SPACE SPACE FUNCTION STORAGE AREA PEOPLE</td>
    <td align="right">NECB-E-OCCUPANCY</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">379.89</td>
    <td align="right">3.8</td>
    <td align="right">3.8</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FRONT_ENTRY SPACE FUNCTION LOBBY - ELEVATOR LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">12.00</td>
    <td align="right">1.2</td>
    <td align="right">82.799</td>
    <td align="right">6.900</td>
    <td align="right">69.002</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.140</td>
    <td align="right">74.519</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">1600.48</td>
    <td align="right">53.4</td>
    <td align="right">28968.499</td>
    <td align="right">18.100</td>
    <td align="right">542.429</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1448.425</td>
    <td align="right">26071.649</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">FRONT_RETAIL SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">150.81</td>
    <td align="right">5.0</td>
    <td align="right">2729.638</td>
    <td align="right">18.100</td>
    <td align="right">542.429</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">136.482</td>
    <td align="right">2456.674</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">POINT_OF_SALE SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">150.81</td>
    <td align="right">5.0</td>
    <td align="right">2729.638</td>
    <td align="right">18.100</td>
    <td align="right">542.429</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">136.482</td>
    <td align="right">2456.674</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BACK_SPACE SPACE FUNCTION STORAGE AREA LIGHTS</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">379.89</td>
    <td align="right">3.8</td>
    <td align="right">2583.230</td>
    <td align="right">6.800</td>
    <td align="right">679.285</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">103.329</td>
    <td align="right">2428.237</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FRONT_ENTRY SPACE FUNCTION LOBBY - ELEVATOR ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">12.00</td>
    <td align="right">1.2</td>
    <td align="right">12.000</td>
    <td align="right">1.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.600</td>
    <td align="right">10.800</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL SPACE FUNCTION RETAIL - SALES ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">1600.48</td>
    <td align="right">53.4</td>
    <td align="right">4001.174</td>
    <td align="right">2.500</td>
    <td align="right">74.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">200.059</td>
    <td align="right">3601.057</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">FRONT_RETAIL SPACE FUNCTION RETAIL - SALES ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">150.81</td>
    <td align="right">5.0</td>
    <td align="right">377.022</td>
    <td align="right">2.500</td>
    <td align="right">74.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">18.851</td>
    <td align="right">339.320</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">POINT_OF_SALE SPACE FUNCTION RETAIL - SALES ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">150.81</td>
    <td align="right">5.0</td>
    <td align="right">377.022</td>
    <td align="right">2.500</td>
    <td align="right">74.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">18.851</td>
    <td align="right">339.320</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BACK_SPACE SPACE FUNCTION STORAGE AREA ELEC EQUIP</td>
    <td align="right">NECB-E-ELECTRIC-EQUIPMENT</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">379.89</td>
    <td align="right">3.8</td>
    <td align="right">379.887</td>
    <td align="right">1.000</td>
    <td align="right">99.895</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">15.195</td>
    <td align="right">357.094</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">17GAL ELECTRICITY WATER HEATER - 11KBTU/HR 1 THERM EFF</td>
    <td align="right">6.2590E-002</td>
    <td align="right">3270.3</td>
    <td align="right">1.231</td>
    <td align="right">1.1218</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FRONT_ENTRY INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">12.00</td>
    <td align="right">1.2</td>
    <td align="right">4.060E-002</td>
    <td align="right">3.384E-003</td>
    <td align="right">1.116E-003</td>
    <td align="right">1.998</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">POINT_OF_SALE INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">150.81</td>
    <td align="right">5.0</td>
    <td align="right">0.380</td>
    <td align="right">2.521E-003</td>
    <td align="right">1.116E-003</td>
    <td align="right">1.488</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">FRONT_RETAIL INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">150.81</td>
    <td align="right">5.0</td>
    <td align="right">0.380</td>
    <td align="right">2.521E-003</td>
    <td align="right">1.116E-003</td>
    <td align="right">1.488</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_RETAIL INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">1600.48</td>
    <td align="right">53.4</td>
    <td align="right">2.184</td>
    <td align="right">1.365E-003</td>
    <td align="right">1.116E-003</td>
    <td align="right">0.806</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BACK_SPACE INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">379.89</td>
    <td align="right">3.8</td>
    <td align="right">0.888</td>
    <td align="right">2.339E-003</td>
    <td align="right">1.116E-003</td>
    <td align="right">1.381</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">1.3000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">1603.91811</td>
    <td align="right">1764.30992</td>
    <td align="right">0.11901</td>
    <td align="right">0.13091</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">28.39000</td>
    <td align="right">6.17937E-003</td>
    <td align="right">12.00000</td>
    <td align="right">1.19996</td>
    <td align="right">6.09600E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">2266.32446</td>
    <td align="right">2946.22180</td>
    <td align="right">8.81655E-002</td>
    <td align="right">0.11462</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-27.70000</td>
    <td align="right">2.96887E-004</td>
    <td align="right">12.00000</td>
    <td align="right">1.19996</td>
    <td align="right">6.09600E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Cooling</td>
    <td align="right">10269.40878</td>
    <td align="right">11296.34966</td>
    <td align="right">0.76200</td>
    <td align="right">0.83820</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">28.39000</td>
    <td align="right">6.17937E-003</td>
    <td align="right">150.81000</td>
    <td align="right">5.03225</td>
    <td align="right">0.22983</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Heating</td>
    <td align="right">15541.58525</td>
    <td align="right">20204.06082</td>
    <td align="right">0.60461</td>
    <td align="right">0.78599</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-27.70000</td>
    <td align="right">2.96887E-004</td>
    <td align="right">150.81000</td>
    <td align="right">5.03225</td>
    <td align="right">0.22983</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">Cooling</td>
    <td align="right">10347.09979</td>
    <td align="right">11381.80977</td>
    <td align="right">0.76776</td>
    <td align="right">0.84454</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">28.39000</td>
    <td align="right">6.17937E-003</td>
    <td align="right">150.81000</td>
    <td align="right">5.03225</td>
    <td align="right">0.22983</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">Heating</td>
    <td align="right">15542.62605</td>
    <td align="right">20205.41387</td>
    <td align="right">0.60465</td>
    <td align="right">0.78604</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-27.70000</td>
    <td align="right">2.96887E-004</td>
    <td align="right">150.81000</td>
    <td align="right">5.03225</td>
    <td align="right">0.22983</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">Cooling</td>
    <td align="right">48716.82526</td>
    <td align="right">53588.50778</td>
    <td align="right">3.61482</td>
    <td align="right">3.97630</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">28.80000</td>
    <td align="right">6.17998E-003</td>
    <td align="right">1600.48290</td>
    <td align="right">53.40511</td>
    <td align="right">2.43914</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">Heating</td>
    <td align="right">72557.21969</td>
    <td align="right">94324.38560</td>
    <td align="right">2.82265</td>
    <td align="right">3.66945</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">-27.70000</td>
    <td align="right">2.96887E-004</td>
    <td align="right">1600.48290</td>
    <td align="right">53.40511</td>
    <td align="right">2.43914</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">Cooling</td>
    <td align="right">8081.07576</td>
    <td align="right">8889.18333</td>
    <td align="right">0.59962</td>
    <td align="right">0.65958</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">28.80000</td>
    <td align="right">6.17998E-003</td>
    <td align="right">379.89000</td>
    <td align="right">3.80286</td>
    <td align="right">0.28948</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">Heating</td>
    <td align="right">30796.91861</td>
    <td align="right">40035.99420</td>
    <td align="right">1.19808</td>
    <td align="right">1.55750</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-27.70000</td>
    <td align="right">2.96887E-004</td>
    <td align="right">379.89000</td>
    <td align="right">3.80286</td>
    <td align="right">0.28948</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">12339.37</td>
    <td align="right">0.83820</td>
    <td align="right">0.83820</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">33763.37</td>
    <td align="right">0.78599</td>
    <td align="right">0.78599</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">12423.52</td>
    <td align="right">0.84454</td>
    <td align="right">0.84454</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">33764.71</td>
    <td align="right">0.78604</td>
    <td align="right">0.78604</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2059.88</td>
    <td align="right">0.13091</td>
    <td align="right">0.13091</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6562.16</td>
    <td align="right">0.11462</td>
    <td align="right">0.11462</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">66883.01</td>
    <td align="right">3.97630</td>
    <td align="right">3.97630</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">241389.85</td>
    <td align="right">3.66945</td>
    <td align="right">3.66945</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">5516.98</td>
    <td align="right">0.65958</td>
    <td align="right">0.28948</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">24686.74</td>
    <td align="right">1.55750</td>
    <td align="right">0.28948</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13091</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 4</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2946.22180</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.83820</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 2</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">20204.06082</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.84454</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 3</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">20205.41387</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.97630</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 5</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">94324.38560</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28948</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 1</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">40035.99420</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.83820</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.83820</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.83820</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.83820</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.83820</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.83820</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.84454</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.84454</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.84454</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.84454</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.84454</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.84454</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.13091</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.13091</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.13091</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13091</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13091</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13091</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">3.97630</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">3.97630</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">3.97630</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.97630</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.97630</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.97630</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.28948</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.28948</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.28948</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.28948</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.28948</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.28948</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.83820</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.84454</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13091</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.97630</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.28948</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS3 RETURN FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.83820</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.83820</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.22983</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.83820</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">15364.85153</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80001</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">35092.92779</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.83820</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS3 RETURN FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.84454</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.84454</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.22983</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.84454</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">15473.81374</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80016</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">35254.41311</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.84454</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS3 RETURN FAN 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13091</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.13091</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.09600E-002</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13091</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2495.43753</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79528</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6976.30710</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13091</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS3 RETURN FAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.97630</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.97630</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.43914</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 235KBTU/HR 7.7726EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.97630</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 235KBTU/HR 7.7726EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">79599.79917</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 235KBTU/HR 7.7726EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77602</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">249714.84411</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.97630</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.28948</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.28948</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.28948</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6291.82412</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74501</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">24686.74083</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.28948</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.97328E-005</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.36793E-003</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">MAIN SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.97328E-005</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">MAIN SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">42.10886</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">17GAL ELECTRICITY WATER HEATER - 11KBTU/HR 1 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.97328E-005</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">14712.9</td>
    <td align="right">2.37</td>
    <td align="right">8.07</td>
    <td align="right">8.55</td>
    <td align="right">8.11</td>
    <td align="right">8.28</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">14577.9</td>
    <td align="right">2.29</td>
    <td align="right">7.83</td>
    <td align="right">8.29</td>
    <td align="right">8.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">14817.0</td>
    <td align="right">2.37</td>
    <td align="right">8.07</td>
    <td align="right">8.55</td>
    <td align="right">8.11</td>
    <td align="right">8.28</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">14680.9</td>
    <td align="right">2.29</td>
    <td align="right">7.83</td>
    <td align="right">8.29</td>
    <td align="right">8.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">2393.6</td>
    <td align="right">2.38</td>
    <td align="right">8.12</td>
    <td align="right">8.60</td>
    <td align="right">8.16</td>
    <td align="right">8.35</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">2372.5</td>
    <td align="right">2.31</td>
    <td align="right">7.88</td>
    <td align="right">8.34</td>
    <td align="right">8.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 235KBTU/HR 7.7726EER</td>
    <td align="right">76505.6</td>
    <td align="right">2.40</td>
    <td align="right">8.18</td>
    <td align="right">8.66</td>
    <td align="right">8.22</td>
    <td align="right">8.44</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 235KBTU/HR 7.7726EER</td>
    <td align="right">75865.0</td>
    <td align="right">2.33</td>
    <td align="right">7.95</td>
    <td align="right">8.42</td>
    <td align="right">8.21</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">6066.4</td>
    <td align="right">2.42</td>
    <td align="right">8.27</td>
    <td align="right">8.76</td>
    <td align="right">8.31</td>
    <td align="right">8.58</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">6019.8</td>
    <td align="right">2.36</td>
    <td align="right">8.05</td>
    <td align="right">8.53</td>
    <td align="right">8.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2020</td>
    <td align="right">12/31/2020</td>
    <td align="right">Wednesday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5873372686E-002</td>
    <td align="right">0.3512119774</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3032664634E-002</td>
    <td align="right">8.8551329981E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5562529201E-002</td>
    <td align="right">0.3220627182</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8752761317E-002</td>
    <td align="right">9.2817796707E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5562514663E-002</td>
    <td align="right">0.3222094928</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8519793636E-002</td>
    <td align="right">9.2634792385E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6799034036E-002</td>
    <td align="right">0.2618165995</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7047039586E-002</td>
    <td align="right">0.1597291215</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5562426797E-002</td>
    <td align="right">0.3068050151</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8200525448E-002</td>
    <td align="right">0.1018827598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:34</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     3375.64</td>
    <td align="right">      667.85</td>
    <td align="right">      150.79</td>
    <td align="right">     1526.09</td>
    <td align="right">      332.10</td>
    <td align="right">     6052.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:34</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     8748.67</td>
    <td align="right">       11.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     8755.67</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">     8756.17</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     8709.17</td>
    <td align="right">       50.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8709.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">       50.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8745.93</td>
    <td align="right">       14.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    43729.67</td>
    <td align="right">       70.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     2715.01</td>
    <td align="right">        7.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    11407.35</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">    11409.11</td>
    <td align="right">        7.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">   121160.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     7801.32</td>
    <td align="right">       78.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     2715.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   121160.17</td>
    <td align="right">       78.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    30898.59</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   154492.96</td>
    <td align="right">      102.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     4526.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     4532.67</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">     4533.17</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     4537.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     3258.17</td>
    <td align="right">       28.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3258.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4537.00</td>
    <td align="right">       28.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4277.40</td>
    <td align="right">        9.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    21387.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     8309.67</td>
    <td align="right">      450.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     8411.00</td>
    <td align="right">      349.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">     8414.17</td>
    <td align="right">      345.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     8335.17</td>
    <td align="right">      424.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     8162.00</td>
    <td align="right">      598.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8162.00</td>
    <td align="right">      345.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8414.17</td>
    <td align="right">      598.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8326.40</td>
    <td align="right">      433.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    41632.00</td>
    <td align="right">     2168.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     2575.64</td>
    <td align="right">      146.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    11004.35</td>
    <td align="right">      412.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">    11007.12</td>
    <td align="right">      409.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">   113597.12</td>
    <td align="right">     7563.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     7145.65</td>
    <td align="right">      734.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     2575.64</td>
    <td align="right">      146.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   113597.12</td>
    <td align="right">     7563.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    29065.97</td>
    <td align="right">     1853.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   145329.87</td>
    <td align="right">     9265.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     4273.17</td>
    <td align="right">      263.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     4345.50</td>
    <td align="right">      191.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">     4346.50</td>
    <td align="right">      190.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     4241.50</td>
    <td align="right">      295.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     2981.83</td>
    <td align="right">      305.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     2981.83</td>
    <td align="right">      190.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4346.50</td>
    <td align="right">      305.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4037.70</td>
    <td align="right">      249.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    20188.50</td>
    <td align="right">     1246.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    43800.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    43800.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      110.90</td>
    <td align="right">       75.88</td>
    <td align="right">      109.45</td>
    <td align="right">        5.47</td>
    <td align="right">        0.68</td>
    <td align="right">        5.31</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       74.21</td>
    <td align="right">      212.30</td>
    <td align="right">       73.06</td>
    <td align="right">       11.63</td>
    <td align="right">        5.27</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">       72.70</td>
    <td align="right">      209.33</td>
    <td align="right">       71.64</td>
    <td align="right">       11.69</td>
    <td align="right">        5.32</td>
    <td align="right">       10.48</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">       53.35</td>
    <td align="right">     1788.34</td>
    <td align="right">       53.23</td>
    <td align="right">       38.89</td>
    <td align="right">      182.11</td>
    <td align="right">       33.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">      283.91</td>
    <td align="right">      691.92</td>
    <td align="right">      283.91</td>
    <td align="right">       23.29</td>
    <td align="right">       12.09</td>
    <td align="right">       14.12</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">       53.35</td>
    <td align="right">       75.88</td>
    <td align="right">       53.23</td>
    <td align="right">        5.47</td>
    <td align="right">        0.68</td>
    <td align="right">        5.31</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      283.91</td>
    <td align="right">     1788.34</td>
    <td align="right">      283.91</td>
    <td align="right">       38.89</td>
    <td align="right">      182.11</td>
    <td align="right">       33.93</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      119.01</td>
    <td align="right">      595.55</td>
    <td align="right">      118.26</td>
    <td align="right">       18.19</td>
    <td align="right">       41.09</td>
    <td align="right">       14.85</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      595.07</td>
    <td align="right">     2977.77</td>
    <td align="right">      591.30</td>
    <td align="right">       90.97</td>
    <td align="right">      205.46</td>
    <td align="right">       74.23</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:34</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      28.80</td>
    <td align="right">      12.30</td>
    <td align="right">      16.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.50</td>
    <td align="right">     160.00</td>
  </tr>
  <tr>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      25.50</td>
    <td align="right">      12.30</td>
    <td align="right">      17.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.50</td>
    <td align="right">     160.00</td>
  </tr>
  <tr>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -27.70</td>
    <td align="right">       0.00</td>
    <td align="right">     -27.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.70</td>
    <td align="right">     200.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:34</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.346</td>
    <td align="right">       0.30</td>
    <td align="right">      0.344</td>
    <td align="right">      0.363</td>
    <td align="right">      24.38</td>
    <td align="right">      16.55</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_FLOOR</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.678_STD</td>
    <td align="right">       0.30</td>
    <td align="right">      1.112</td>
    <td align="right">      1.356</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_ROOF</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.227</td>
    <td align="right">       0.30</td>
    <td align="right">      0.220</td>
    <td align="right">      0.227</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.346</td>
    <td align="right">       0.30</td>
    <td align="right">      0.344</td>
    <td align="right">      0.363</td>
    <td align="right">     153.22</td>
    <td align="right">     115.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_WEST</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.346</td>
    <td align="right">       0.30</td>
    <td align="right">      0.344</td>
    <td align="right">      0.363</td>
    <td align="right">      36.58</td>
    <td align="right">      36.58</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_FLOOR</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.678_STD</td>
    <td align="right">       0.30</td>
    <td align="right">      1.112</td>
    <td align="right">      1.356</td>
    <td align="right">     150.81</td>
    <td align="right">     150.81</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_ROOF</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.227</td>
    <td align="right">       0.30</td>
    <td align="right">      0.220</td>
    <td align="right">      0.227</td>
    <td align="right">     150.81</td>
    <td align="right">     150.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALLL_EAST</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.346</td>
    <td align="right">       0.30</td>
    <td align="right">      0.344</td>
    <td align="right">      0.363</td>
    <td align="right">      36.58</td>
    <td align="right">      36.58</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.346</td>
    <td align="right">       0.30</td>
    <td align="right">      0.344</td>
    <td align="right">      0.363</td>
    <td align="right">     153.22</td>
    <td align="right">     115.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_FLOOR</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.678_STD</td>
    <td align="right">       0.30</td>
    <td align="right">      1.112</td>
    <td align="right">      1.356</td>
    <td align="right">     150.81</td>
    <td align="right">     150.81</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_ROOF</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.227</td>
    <td align="right">       0.30</td>
    <td align="right">      0.220</td>
    <td align="right">      0.227</td>
    <td align="right">     150.81</td>
    <td align="right">     150.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.346</td>
    <td align="right">       0.30</td>
    <td align="right">      0.344</td>
    <td align="right">      0.363</td>
    <td align="right">     178.43</td>
    <td align="right">     178.43</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.346</td>
    <td align="right">       0.30</td>
    <td align="right">      0.344</td>
    <td align="right">      0.363</td>
    <td align="right">     178.43</td>
    <td align="right">     178.43</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_FLOOR</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.678_STD</td>
    <td align="right">       0.30</td>
    <td align="right">      1.112</td>
    <td align="right">      1.356</td>
    <td align="right">    1600.48</td>
    <td align="right">    1600.48</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.227</td>
    <td align="right">       0.30</td>
    <td align="right">      0.220</td>
    <td align="right">      0.227</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.227</td>
    <td align="right">       0.30</td>
    <td align="right">      0.220</td>
    <td align="right">      0.227</td>
    <td align="right">    1588.48</td>
    <td align="right">    1564.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.346</td>
    <td align="right">       0.30</td>
    <td align="right">      0.344</td>
    <td align="right">      0.363</td>
    <td align="right">      42.67</td>
    <td align="right">      42.67</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.346</td>
    <td align="right">       0.30</td>
    <td align="right">      0.344</td>
    <td align="right">      0.363</td>
    <td align="right">     330.83</td>
    <td align="right">     330.83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">BTAP-EXT-WALL-MASS:U-0.346</td>
    <td align="right">       0.30</td>
    <td align="right">      0.344</td>
    <td align="right">      0.363</td>
    <td align="right">      42.67</td>
    <td align="right">      42.67</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_FLOOR</td>
    <td align="right">BTAP-GRND-FLOOR-MASS:U-0.678_STD</td>
    <td align="right">       0.30</td>
    <td align="right">      1.112</td>
    <td align="right">      1.356</td>
    <td align="right">     379.89</td>
    <td align="right">     379.89</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_ROOF</td>
    <td align="right">BTAP-EXT-ROOF-METAL:U-0.227</td>
    <td align="right">       0.30</td>
    <td align="right">      0.220</td>
    <td align="right">      0.227</td>
    <td align="right">     379.89</td>
    <td align="right">     379.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_EAST</td>
    <td align="right">BTAP-INT-WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.136</td>
    <td align="right">     12.598</td>
    <td align="right">      18.29</td>
    <td align="right">      18.29</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_NORTH</td>
    <td align="right">BTAP-INT-WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.136</td>
    <td align="right">     12.598</td>
    <td align="right">      24.38</td>
    <td align="right">      24.38</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_WEST</td>
    <td align="right">BTAP-INT-WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.136</td>
    <td align="right">     12.598</td>
    <td align="right">      18.29</td>
    <td align="right">      18.29</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_EAST_1</td>
    <td align="right">BTAP-INT-WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.136</td>
    <td align="right">     12.598</td>
    <td align="right">      18.29</td>
    <td align="right">      18.29</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_EAST_2</td>
    <td align="right">BTAP-INT-WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.136</td>
    <td align="right">     12.598</td>
    <td align="right">      18.29</td>
    <td align="right">      18.29</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_NORTH</td>
    <td align="right">BTAP-INT-WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.136</td>
    <td align="right">     12.598</td>
    <td align="right">     153.22</td>
    <td align="right">     153.22</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_NORTH</td>
    <td align="right">BTAP-INT-WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.136</td>
    <td align="right">     12.598</td>
    <td align="right">     153.22</td>
    <td align="right">     153.22</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_WEST_1</td>
    <td align="right">BTAP-INT-WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.136</td>
    <td align="right">     12.598</td>
    <td align="right">      18.29</td>
    <td align="right">      18.29</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_WEST_2</td>
    <td align="right">BTAP-INT-WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.136</td>
    <td align="right">     12.598</td>
    <td align="right">      18.29</td>
    <td align="right">      18.29</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_1</td>
    <td align="right">BTAP-INT-WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.136</td>
    <td align="right">     12.598</td>
    <td align="right">      18.29</td>
    <td align="right">      18.29</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_NORTH</td>
    <td align="right">BTAP-INT-WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.136</td>
    <td align="right">     12.598</td>
    <td align="right">     330.83</td>
    <td align="right">     330.83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_SOUTH_1</td>
    <td align="right">BTAP-INT-WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.136</td>
    <td align="right">     12.598</td>
    <td align="right">     153.22</td>
    <td align="right">     153.22</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_SOUTH_2</td>
    <td align="right">BTAP-INT-WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.136</td>
    <td align="right">     12.598</td>
    <td align="right">      24.38</td>
    <td align="right">      24.38</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_SOUTH_3</td>
    <td align="right">BTAP-INT-WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.136</td>
    <td align="right">     12.598</td>
    <td align="right">     153.22</td>
    <td align="right">     153.22</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_1</td>
    <td align="right">BTAP-INT-WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.136</td>
    <td align="right">     12.598</td>
    <td align="right">      18.29</td>
    <td align="right">      18.29</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_SOUTH</td>
    <td align="right">BTAP-INT-WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      3.136</td>
    <td align="right">     12.598</td>
    <td align="right">     330.83</td>
    <td align="right">     330.83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.83</td>
    <td align="right">       7.83</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">      38.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      38.05</td>
    <td align="right">      38.05</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING</td>
    <td align="right">BTAP-EXT-FIXEDWINDOW:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">      38.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      38.05</td>
    <td align="right">      38.05</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C3</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C1</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C2</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C3</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C4</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C1</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C2</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C3</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C4</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">BTAP-EXT-SKYLIGHTS:U=0.295 SHGC=0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     107.72</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     107.72</td>
    <td align="right">      2.954</td>
    <td align="right">      0.491</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:34</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:34</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY SPACE FUNCTION LOBBY - ELEVATOR LIGHTS</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">SPACE FUNCTION LOBBY - ELEVATOR</td>
    <td align="right">     6.8999</td>
    <td align="right">      12.00</td>
    <td align="right">      82.80</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">      75.06</td>
    <td align="right">     168.00</td>
    <td align="right">      75.06</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.17</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">    18.0998</td>
    <td align="right">    1600.48</td>
    <td align="right">   28968.50</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">      75.06</td>
    <td align="right">     168.00</td>
    <td align="right">      75.06</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     408.15</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">    18.0998</td>
    <td align="right">     150.81</td>
    <td align="right">    2729.64</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">      75.06</td>
    <td align="right">     168.00</td>
    <td align="right">      75.06</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      38.46</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">    18.0998</td>
    <td align="right">     150.81</td>
    <td align="right">    2729.64</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">      75.06</td>
    <td align="right">     168.00</td>
    <td align="right">      75.06</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      38.46</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE SPACE FUNCTION STORAGE AREA LIGHTS</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">SPACE FUNCTION STORAGE AREA</td>
    <td align="right">     6.7999</td>
    <td align="right">     379.89</td>
    <td align="right">    2583.23</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">      54.28</td>
    <td align="right">     168.00</td>
    <td align="right">      54.28</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      26.32</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16.1700</td>
    <td align="right">    2293.99</td>
    <td align="right">   37093.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     512.56</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:34</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   15364.85</td>
    <td align="right">   12292.01</td>
    <td align="right">    3072.84</td>
    <td align="right">       0.80</td>
    <td align="right">       2.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   15473.81</td>
    <td align="right">   12381.60</td>
    <td align="right">    3092.21</td>
    <td align="right">       0.80</td>
    <td align="right">       2.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2495.44</td>
    <td align="right">    1984.56</td>
    <td align="right">     510.87</td>
    <td align="right">       0.80</td>
    <td align="right">       2.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 235KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   79599.80</td>
    <td align="right">   61770.88</td>
    <td align="right">   17828.92</td>
    <td align="right">       0.78</td>
    <td align="right">       2.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6291.82</td>
    <td align="right">    4687.45</td>
    <td align="right">    1604.37</td>
    <td align="right">       0.75</td>
    <td align="right">       2.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2</td>
    <td align="right">EER [Btu/W-h] #2</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14712.9</td>
    <td align="right">       2.37</td>
    <td align="right">       8.07</td>
    <td align="right">       8.55</td>
    <td align="right">       8.11</td>
    <td align="right">       8.28</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14817.0</td>
    <td align="right">       2.37</td>
    <td align="right">       8.07</td>
    <td align="right">       8.55</td>
    <td align="right">       8.11</td>
    <td align="right">       8.28</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2393.6</td>
    <td align="right">       2.38</td>
    <td align="right">       8.12</td>
    <td align="right">       8.60</td>
    <td align="right">       8.16</td>
    <td align="right">       8.35</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 235KBTU/HR 7.7726EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76505.6</td>
    <td align="right">       2.40</td>
    <td align="right">       8.18</td>
    <td align="right">       8.66</td>
    <td align="right">       8.22</td>
    <td align="right">       8.44</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6066.4</td>
    <td align="right">       2.42</td>
    <td align="right">       8.27</td>
    <td align="right">       8.76</td>
    <td align="right">       8.31</td>
    <td align="right">       8.58</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h - calculated as per AHRI Standard 210/240-2017. <br/>&emsp;&nbsp;Capacity of 65K Btu/h to less than 135K Btu/h - calculated as per AHRI Standard 340/360-2007. <br/>&emsp;&nbsp;Capacity 135K Btu/h or more - n/a - should be calculated as per AHRI standard 365-2009. <br/>3 - SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2,4</td>
    <td align="right">EER [Btu/W-h] #2,4</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    14577.9</td>
    <td align="right">       2.29</td>
    <td align="right">       7.83</td>
    <td align="right">       8.29</td>
    <td align="right">       8.08</td>
    <td align="right">        7.9</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    14680.9</td>
    <td align="right">       2.29</td>
    <td align="right">       7.83</td>
    <td align="right">       8.29</td>
    <td align="right">       8.08</td>
    <td align="right">        7.9</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2372.5</td>
    <td align="right">       2.31</td>
    <td align="right">       7.88</td>
    <td align="right">       8.34</td>
    <td align="right">       8.14</td>
    <td align="right">        8.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 235KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    75865.0</td>
    <td align="right">       2.33</td>
    <td align="right">       7.95</td>
    <td align="right">       8.42</td>
    <td align="right">       8.21</td>
    <td align="right">        8.1</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6019.8</td>
    <td align="right">       2.36</td>
    <td align="right">       8.05</td>
    <td align="right">       8.53</td>
    <td align="right">       8.32</td>
    <td align="right">        8.2</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h - calculated as per AHRI Standard 210/240-2023. <br/>&emsp;&nbsp;Capacity of 65K Btu/h to less than 135K Btu/h - calculated as per AHRI Standard 340/360-2022. <br/>&emsp;&nbsp;Capacity 135K Btu/h or more - n/a - should be calculated as per AHRI standard 365-2009. <br/>3 - SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard. <br/>4 - Value for the Full Speed of the coil.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 235KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   35092.93</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   35254.41</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6976.31</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">  249714.84</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   24686.74</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">SYS_4_ZONE_EXHAUST_FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.25</td>
    <td align="right">     125.00</td>
    <td align="right">       0.29</td>
    <td align="right">     144.74</td>
    <td align="right">     500.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.64</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">SYS3 RETURN FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.25</td>
    <td align="right">     150.00</td>
    <td align="right">       0.84</td>
    <td align="right">     502.92</td>
    <td align="right">     600.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.04</td>
    <td align="right">Return_Fan</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.39</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.40</td>
    <td align="right">     640.00</td>
    <td align="right">       0.84</td>
    <td align="right">    1341.95</td>
    <td align="right">    1601.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.02</td>
    <td align="right">General</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.61</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">SYS3 RETURN FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.25</td>
    <td align="right">     150.00</td>
    <td align="right">       0.84</td>
    <td align="right">     506.72</td>
    <td align="right">     600.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.03</td>
    <td align="right">Return_Fan</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.39</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.40</td>
    <td align="right">     640.00</td>
    <td align="right">       0.84</td>
    <td align="right">    1352.11</td>
    <td align="right">    1601.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.01</td>
    <td align="right">General</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.61</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">SYS3 RETURN FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.25</td>
    <td align="right">     150.00</td>
    <td align="right">       0.13</td>
    <td align="right">      78.55</td>
    <td align="right">     600.00</td>
    <td align="right">       1.00</td>
    <td align="right">       2.25</td>
    <td align="right">Return_Fan</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.39</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.40</td>
    <td align="right">     640.00</td>
    <td align="right">       0.13</td>
    <td align="right">     209.59</td>
    <td align="right">    1601.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.99</td>
    <td align="right">General</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.61</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">SYS3 RETURN FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.25</td>
    <td align="right">     150.00</td>
    <td align="right">       3.98</td>
    <td align="right">    2385.78</td>
    <td align="right">     600.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.80</td>
    <td align="right">Return_Fan</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.39</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.40</td>
    <td align="right">     640.00</td>
    <td align="right">       3.98</td>
    <td align="right">    6366.06</td>
    <td align="right">    1601.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.84</td>
    <td align="right">General</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.61</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.40</td>
    <td align="right">     640.00</td>
    <td align="right">       0.29</td>
    <td align="right">     463.45</td>
    <td align="right">    1601.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.37</td>
    <td align="right">General</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.61</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right"> 1165140.28</td>
    <td align="right">   0.000020</td>
    <td align="right">      42.11</td>
    <td align="right"> 2133956.56</td>
    <td align="right">       0.70</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">MAIN SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">17GAL ELECTRICITY WATER HEATER - 11KBTU/HR 1 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.06</td>
    <td align="right">    3270.36</td>
    <td align="right">       1.00</td>
    <td align="right">       1.23</td>
    <td align="right">       1.12</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 4</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       0.01</td>
    <td align="right">       0.06</td>
    <td align="right">      13.00</td>
    <td align="right">      43.00</td>
    <td align="right">    2946.22</td>
    <td align="right">    1764.31</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 2</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       0.11</td>
    <td align="right">       0.23</td>
    <td align="right">      13.00</td>
    <td align="right">      43.00</td>
    <td align="right">   20204.06</td>
    <td align="right">   11296.35</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 3</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">       0.11</td>
    <td align="right">       0.23</td>
    <td align="right">      13.00</td>
    <td align="right">      43.00</td>
    <td align="right">   20205.41</td>
    <td align="right">   11381.81</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 5</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">       1.22</td>
    <td align="right">       2.44</td>
    <td align="right">      13.00</td>
    <td align="right">      43.00</td>
    <td align="right">   94324.39</td>
    <td align="right">   53588.51</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 1</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">       0.29</td>
    <td align="right">       0.29</td>
    <td align="right">      13.00</td>
    <td align="right">      43.00</td>
    <td align="right">   40035.99</td>
    <td align="right">    8889.18</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:34</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    1603.92</td>
    <td align="right">    1764.31</td>
    <td align="right">     147.03</td>
    <td align="right">      0.119</td>
    <td align="right">      0.131</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00841</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00618</td>
    <td align="right">      0.061</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">   10269.41</td>
    <td align="right">   11296.35</td>
    <td align="right">      74.90</td>
    <td align="right">      0.762</td>
    <td align="right">      0.838</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00828</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00618</td>
    <td align="right">      0.230</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">   10347.10</td>
    <td align="right">   11381.81</td>
    <td align="right">      75.47</td>
    <td align="right">      0.768</td>
    <td align="right">      0.845</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00828</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00618</td>
    <td align="right">      0.230</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">   48716.83</td>
    <td align="right">   53588.51</td>
    <td align="right">      33.48</td>
    <td align="right">      3.615</td>
    <td align="right">      3.976</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00831</td>
    <td align="right">      28.80</td>
    <td align="right">    0.00618</td>
    <td align="right">      2.439</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">    8081.08</td>
    <td align="right">    8889.18</td>
    <td align="right">      23.40</td>
    <td align="right">      0.600</td>
    <td align="right">      0.660</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00785</td>
    <td align="right">      28.80</td>
    <td align="right">    0.00618</td>
    <td align="right">      0.289</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    2266.32</td>
    <td align="right">    2946.22</td>
    <td align="right">     245.52</td>
    <td align="right">      0.088</td>
    <td align="right">      0.115</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00730</td>
    <td align="right">     -27.70</td>
    <td align="right">    0.00030</td>
    <td align="right">      0.061</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">   15541.59</td>
    <td align="right">   20204.06</td>
    <td align="right">     133.97</td>
    <td align="right">      0.605</td>
    <td align="right">      0.786</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00708</td>
    <td align="right">     -27.70</td>
    <td align="right">    0.00030</td>
    <td align="right">      0.230</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">   15542.63</td>
    <td align="right">   20205.41</td>
    <td align="right">     133.98</td>
    <td align="right">      0.605</td>
    <td align="right">      0.786</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00708</td>
    <td align="right">     -27.70</td>
    <td align="right">    0.00030</td>
    <td align="right">      0.230</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">   72557.22</td>
    <td align="right">   94324.39</td>
    <td align="right">      58.93</td>
    <td align="right">      2.823</td>
    <td align="right">      3.669</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00695</td>
    <td align="right">     -27.70</td>
    <td align="right">    0.00030</td>
    <td align="right">      2.439</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">   30796.92</td>
    <td align="right">   40035.99</td>
    <td align="right">     105.39</td>
    <td align="right">      1.198</td>
    <td align="right">      1.557</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00693</td>
    <td align="right">     -27.70</td>
    <td align="right">    0.00030</td>
    <td align="right">      0.289</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">       0.84</td>
    <td align="right">       0.84</td>
    <td align="right">       0.79</td>
    <td align="right">       0.79</td>
    <td align="right">     0.8382</td>
    <td align="right">     0.8382</td>
    <td align="right">     0.8382</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">       0.84</td>
    <td align="right">       0.84</td>
    <td align="right">       0.79</td>
    <td align="right">       0.79</td>
    <td align="right">     0.8445</td>
    <td align="right">     0.8445</td>
    <td align="right">     0.8445</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">       0.13</td>
    <td align="right">       0.13</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">     0.1309</td>
    <td align="right">     0.1309</td>
    <td align="right">     0.1309</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">       3.98</td>
    <td align="right">       3.98</td>
    <td align="right">       3.67</td>
    <td align="right">       3.67</td>
    <td align="right">     3.9763</td>
    <td align="right">     3.9763</td>
    <td align="right">     3.9763</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">       0.66</td>
    <td align="right">       0.29</td>
    <td align="right">       1.56</td>
    <td align="right">       0.29</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
