    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">  15863.971</td>
    <td align="right">  12706.171</td>
    <td align="right">   0.867866</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">   15312.77</td>
    <td align="right">   15312.77</td>
    <td align="right">   0.867866</td>
    <td align="right">      25.16</td>
    <td align="right">      16.10</td>
    <td align="right"> 0.00773316</td>
    <td align="right">      10.73</td>
    <td align="right">      10.39</td>
    <td align="right"> 0.00773316</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00619112</td>
    <td align="right">      15.91</td>
    <td align="right">    26.4827</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00828821</td>
    <td align="right">    44.4440</td>
    <td align="right">   10587.32</td>
    <td align="right">       0.00</td>
    <td align="right">   15868.50</td>
    <td align="right">   12670.72</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">  35811.736</td>
    <td align="right">  35811.736</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   35811.74</td>
    <td align="right">   35811.74</td>
    <td align="right">     -999.0</td>
    <td align="right">       8.76</td>
    <td align="right">       6.71</td>
    <td align="right"> 0.00527542</td>
    <td align="right">      43.00</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029719</td>
    <td align="right">     -27.70</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.65</td>
    <td align="right"> 0.00708937</td>
    <td align="right">    43.9307</td>
    <td align="right">   14950.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">  15972.824</td>
    <td align="right">  12779.719</td>
    <td align="right">   0.874205</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">   15418.41</td>
    <td align="right">   15418.41</td>
    <td align="right">   0.874205</td>
    <td align="right">      25.15</td>
    <td align="right">      16.10</td>
    <td align="right"> 0.00773817</td>
    <td align="right">      10.72</td>
    <td align="right">      10.40</td>
    <td align="right"> 0.00773817</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00619112</td>
    <td align="right">      15.91</td>
    <td align="right">    26.2907</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00828966</td>
    <td align="right">    44.4517</td>
    <td align="right">   10669.95</td>
    <td align="right">       0.00</td>
    <td align="right">   15977.39</td>
    <td align="right">   12744.30</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">  35972.995</td>
    <td align="right">  35972.995</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   35972.99</td>
    <td align="right">   35972.99</td>
    <td align="right">     -999.0</td>
    <td align="right">       8.85</td>
    <td align="right">       6.77</td>
    <td align="right"> 0.00528846</td>
    <td align="right">      43.00</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029719</td>
    <td align="right">     -27.70</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.65</td>
    <td align="right"> 0.00708943</td>
    <td align="right">    43.9311</td>
    <td align="right">   14951.71</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">   2547.083</td>
    <td align="right">   2030.666</td>
    <td align="right">   0.134030</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">    2459.38</td>
    <td align="right">    2459.38</td>
    <td align="right">   0.134030</td>
    <td align="right">      26.00</td>
    <td align="right">      16.11</td>
    <td align="right"> 0.00740383</td>
    <td align="right">      10.97</td>
    <td align="right">      10.15</td>
    <td align="right"> 0.00740383</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00619112</td>
    <td align="right">      15.91</td>
    <td align="right">    45.4823</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841496</td>
    <td align="right">    45.1156</td>
    <td align="right">    1632.75</td>
    <td align="right">       0.00</td>
    <td align="right">    2547.81</td>
    <td align="right">    2025.22</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">   7048.321</td>
    <td align="right">   7048.321</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    7048.32</td>
    <td align="right">    7048.32</td>
    <td align="right">     -999.0</td>
    <td align="right">      -0.64</td>
    <td align="right">      -0.64</td>
    <td align="right"> 0.00411354</td>
    <td align="right">      43.00</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029719</td>
    <td align="right">     -27.70</td>
    <td align="right">  -999.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00729740</td>
    <td align="right">    44.2522</td>
    <td align="right">    2244.75</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 235KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">  84787.531</td>
    <td align="right">  66157.186</td>
    <td align="right">   4.280756</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">   81583.10</td>
    <td align="right">   81583.10</td>
    <td align="right">   4.280756</td>
    <td align="right">      26.74</td>
    <td align="right">      16.12</td>
    <td align="right"> 0.00711070</td>
    <td align="right">      11.12</td>
    <td align="right">       9.90</td>
    <td align="right"> 0.00711070</td>
    <td align="right">      28.80</td>
    <td align="right"> 0.00619173</td>
    <td align="right">      16.05</td>
    <td align="right">    56.9791</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00832783</td>
    <td align="right">    44.6549</td>
    <td align="right">   52393.45</td>
    <td align="right">       0.00</td>
    <td align="right">   84811.75</td>
    <td align="right">   65986.92</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right"> 257710.530</td>
    <td align="right"> 257710.530</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">  257710.53</td>
    <td align="right">  257710.53</td>
    <td align="right">     -999.0</td>
    <td align="right">      -6.96</td>
    <td align="right">      -6.96</td>
    <td align="right"> 0.00314996</td>
    <td align="right">      43.00</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029719</td>
    <td align="right">     -27.70</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.00691203</td>
    <td align="right">    42.4488</td>
    <td align="right">   70754.27</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">   6286.030</td>
    <td align="right">   4684.756</td>
    <td align="right">   0.289476</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">    6037.83</td>
    <td align="right">    6037.83</td>
    <td align="right">   0.289476</td>
    <td align="right">      28.80</td>
    <td align="right">      16.05</td>
    <td align="right"> 0.00619173</td>
    <td align="right">      11.69</td>
    <td align="right">       9.15</td>
    <td align="right"> 0.00619173</td>
    <td align="right">      28.80</td>
    <td align="right"> 0.00619173</td>
    <td align="right">      16.05</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00790584</td>
    <td align="right">    42.4192</td>
    <td align="right">    8892.39</td>
    <td align="right">       0.00</td>
    <td align="right">    6287.83</td>
    <td align="right">    4672.94</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">  24661.564</td>
    <td align="right">  24661.564</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:40:00</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   24661.56</td>
    <td align="right">   24661.56</td>
    <td align="right">     -999.0</td>
    <td align="right">     -27.70</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029719</td>
    <td align="right">      43.00</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029719</td>
    <td align="right">     -27.70</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00694907</td>
    <td align="right">    42.1634</td>
    <td align="right">   29712.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:15</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  15863.971</td>
    <td align="right">  12706.171</td>
    <td align="right">   0.867866</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.2155</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.867866</td>
    <td align="right"> 1.04072526</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   15312.77</td>
    <td align="right">   15312.77</td>
    <td align="right">     0.9653</td>
    <td align="right"> 1.04072526</td>
    <td align="right">   0.867866</td>
    <td align="right">      25.16</td>
    <td align="right">      16.10</td>
    <td align="right"> 0.00773316</td>
    <td align="right">    44986.9</td>
    <td align="right">      10.73</td>
    <td align="right">      10.39</td>
    <td align="right"> 0.00773316</td>
    <td align="right">    30273.4</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   2410.943</td>
    <td align="right">   12901.82</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00619112</td>
    <td align="right">      15.91</td>
    <td align="right"> 0.22983444</td>
    <td align="right">    26.4827</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00828863</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00828821</td>
    <td align="right">    44.4440</td>
    <td align="right">   10587.32</td>
    <td align="right">       0.00</td>
    <td align="right">   15868.50</td>
    <td align="right">   12670.72</td>
    <td align="right"> 0.99962448</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.28</td>
    <td align="right">      14.07</td>
    <td align="right"> 0.00993041</td>
    <td align="right">    39447.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  35811.736</td>
    <td align="right">  35811.736</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.867866</td>
    <td align="right"> 1.04072526</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   35811.74</td>
    <td align="right">   35811.74</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">       8.76</td>
    <td align="right">       6.71</td>
    <td align="right"> 0.00527542</td>
    <td align="right">    22077.8</td>
    <td align="right">      43.00</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63855.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   35811.74</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029719</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.22983444</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00706870</td>
    <td align="right">      21.65</td>
    <td align="right"> 0.00708937</td>
    <td align="right">    43.9307</td>
    <td align="right">   14950.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  15972.824</td>
    <td align="right">  12779.719</td>
    <td align="right">   0.874205</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.2249</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.874205</td>
    <td align="right"> 1.04832666</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   15418.41</td>
    <td align="right">   15418.41</td>
    <td align="right">     0.9653</td>
    <td align="right"> 1.04832666</td>
    <td align="right">   0.874205</td>
    <td align="right">      25.15</td>
    <td align="right">      16.10</td>
    <td align="right"> 0.00773817</td>
    <td align="right">    44991.1</td>
    <td align="right">      10.72</td>
    <td align="right">      10.40</td>
    <td align="right"> 0.00773817</td>
    <td align="right">    30283.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   2431.240</td>
    <td align="right">   12987.17</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00619112</td>
    <td align="right">      15.91</td>
    <td align="right"> 0.22983444</td>
    <td align="right">    26.2907</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00828998</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00828966</td>
    <td align="right">    44.4517</td>
    <td align="right">   10669.95</td>
    <td align="right">       0.00</td>
    <td align="right">   15977.39</td>
    <td align="right">   12744.30</td>
    <td align="right"> 1.00692568</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.30</td>
    <td align="right">      14.07</td>
    <td align="right"> 0.00992576</td>
    <td align="right">    39454.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  35972.995</td>
    <td align="right">  35972.995</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.874205</td>
    <td align="right"> 1.04832666</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   35972.99</td>
    <td align="right">   35972.99</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">       8.85</td>
    <td align="right">       6.77</td>
    <td align="right"> 0.00528846</td>
    <td align="right">    22207.2</td>
    <td align="right">      43.00</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63855.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   35972.99</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029719</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.22983444</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00706875</td>
    <td align="right">      21.65</td>
    <td align="right"> 0.00708943</td>
    <td align="right">    43.9311</td>
    <td align="right">   14951.71</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2547.083</td>
    <td align="right">   2030.666</td>
    <td align="right">   0.134030</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1018.6034</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.134030</td>
    <td align="right"> 0.16072588</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2459.38</td>
    <td align="right">    2459.38</td>
    <td align="right">     0.9656</td>
    <td align="right"> 0.16072588</td>
    <td align="right">   0.134030</td>
    <td align="right">      26.00</td>
    <td align="right">      16.11</td>
    <td align="right"> 0.00740383</td>
    <td align="right">    44997.1</td>
    <td align="right">      10.97</td>
    <td align="right">      10.15</td>
    <td align="right"> 0.00740383</td>
    <td align="right">    29695.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    331.568</td>
    <td align="right">    2127.81</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00619112</td>
    <td align="right">      15.91</td>
    <td align="right"> 0.06096000</td>
    <td align="right">    45.4823</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841556</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841496</td>
    <td align="right">    45.1156</td>
    <td align="right">    1632.75</td>
    <td align="right">       0.00</td>
    <td align="right">    2547.81</td>
    <td align="right">    2025.22</td>
    <td align="right"> 0.15437842</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.85</td>
    <td align="right">      13.83</td>
    <td align="right"> 0.00985744</td>
    <td align="right">    38818.7</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7048.321</td>
    <td align="right">   7048.321</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.134030</td>
    <td align="right"> 0.16072588</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7048.32</td>
    <td align="right">    7048.32</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">      -0.64</td>
    <td align="right">      -0.64</td>
    <td align="right"> 0.00411354</td>
    <td align="right">     9638.7</td>
    <td align="right">      43.00</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63855.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7048.32</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029719</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.06096000</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.93</td>
    <td align="right"> 0.00729740</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00729740</td>
    <td align="right">    44.2522</td>
    <td align="right">    2244.75</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 235KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  84787.531</td>
    <td align="right">  66157.186</td>
    <td align="right">   4.280756</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1018.0584</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   4.280756</td>
    <td align="right"> 5.13338635</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   81583.10</td>
    <td align="right">   81583.10</td>
    <td align="right">     0.9622</td>
    <td align="right"> 5.13338635</td>
    <td align="right">   4.280756</td>
    <td align="right">      26.74</td>
    <td align="right">      16.12</td>
    <td align="right"> 0.00711070</td>
    <td align="right">    45001.4</td>
    <td align="right">      11.12</td>
    <td align="right">       9.90</td>
    <td align="right"> 0.00711070</td>
    <td align="right">    29108.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   9801.929</td>
    <td align="right">   71781.17</td>
    <td align="right">      28.80</td>
    <td align="right"> 0.00619173</td>
    <td align="right">      16.05</td>
    <td align="right"> 2.43913594</td>
    <td align="right">    56.9791</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00832783</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00832783</td>
    <td align="right">    44.6549</td>
    <td align="right">   52393.45</td>
    <td align="right">       0.00</td>
    <td align="right">   84811.75</td>
    <td align="right">   65986.92</td>
    <td align="right"> 4.93065640</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.58</td>
    <td align="right">      13.57</td>
    <td align="right"> 0.00968774</td>
    <td align="right">    38121.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 257710.530</td>
    <td align="right"> 257710.530</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   4.280756</td>
    <td align="right"> 5.13338635</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">  257710.53</td>
    <td align="right">  257710.53</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">      -6.96</td>
    <td align="right">      -6.96</td>
    <td align="right"> 0.00314996</td>
    <td align="right">      843.3</td>
    <td align="right">      43.00</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63855.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  257710.53</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029719</td>
    <td align="right">     -27.70</td>
    <td align="right"> 2.43913594</td>
    <td align="right">  -999.0000</td>
    <td align="right">      20.51</td>
    <td align="right"> 0.00692832</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.00691203</td>
    <td align="right">    42.4488</td>
    <td align="right">   70754.27</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6286.030</td>
    <td align="right">   4684.756</td>
    <td align="right">   0.289476</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1016.3501</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.289476</td>
    <td align="right"> 0.34713329</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">CALGARY INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6037.83</td>
    <td align="right">    6037.83</td>
    <td align="right">     0.9605</td>
    <td align="right"> 0.34713329</td>
    <td align="right">   0.289476</td>
    <td align="right">      28.80</td>
    <td align="right">      16.05</td>
    <td align="right"> 0.00619173</td>
    <td align="right">    44756.0</td>
    <td align="right">      11.69</td>
    <td align="right">       9.15</td>
    <td align="right"> 0.00619173</td>
    <td align="right">    27362.6</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    463.452</td>
    <td align="right">    5574.38</td>
    <td align="right">      28.80</td>
    <td align="right"> 0.00619173</td>
    <td align="right">      16.05</td>
    <td align="right"> 0.28947618</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00790584</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00790584</td>
    <td align="right">    42.4192</td>
    <td align="right">    8892.39</td>
    <td align="right">       0.00</td>
    <td align="right">    6287.83</td>
    <td align="right">    4672.94</td>
    <td align="right"> 0.33342415</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.95</td>
    <td align="right">      12.94</td>
    <td align="right"> 0.00928570</td>
    <td align="right">    36464.0</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  24661.564</td>
    <td align="right">  24661.564</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.289476</td>
    <td align="right"> 0.34713329</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   24661.56</td>
    <td align="right">   24661.56</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">     -27.70</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029719</td>
    <td align="right">   -27106.1</td>
    <td align="right">      43.00</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63855.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   24661.56</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.00029719</td>
    <td align="right">     -27.70</td>
    <td align="right"> 0.28947618</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00691656</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00694907</td>
    <td align="right">    42.1634</td>
    <td align="right">   29712.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 1 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 2 58KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 3 10KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 235KBTU/HR 7.7726EER</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 4 235KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">COILCOOLINGDXSINGLESPEED_DX 18KBTU/HR 7.7726EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:15</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">       2.44</td>
    <td align="right">       4.28</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.005080</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    2246.67</td>
    <td align="right">    3047.83</td>
    <td align="right">    1026.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    2280.17</td>
    <td align="right">    2830.00</td>
    <td align="right">     873.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">    2284.00</td>
    <td align="right">    2826.17</td>
    <td align="right">     873.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">    1817.83</td>
    <td align="right">    3441.83</td>
    <td align="right">     920.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">    1633.17</td>
    <td align="right">    2784.33</td>
    <td align="right">    1320.83</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    2954.67</td>
    <td align="right">    3837.00</td>
    <td align="right">    1815.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       0.00</td>
    <td align="right">      39.67</td>
    <td align="right">       0.00</td>
    <td align="right">      39.67</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       0.17</td>
    <td align="right">      31.33</td>
    <td align="right">       0.17</td>
    <td align="right">      31.33</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">       0.17</td>
    <td align="right">      31.00</td>
    <td align="right">       0.17</td>
    <td align="right">      31.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">       5.50</td>
    <td align="right">      35.50</td>
    <td align="right">       5.50</td>
    <td align="right">      35.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">       0.33</td>
    <td align="right">     184.50</td>
    <td align="right">       0.33</td>
    <td align="right">     184.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       5.67</td>
    <td align="right">     187.83</td>
    <td align="right">       5.67</td>
    <td align="right">     187.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:15</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       0.60</td>
    <td align="right">       1.20</td>
    <td align="right">      73.15</td>
    <td align="right">      2.801</td>
    <td align="right">      0.686</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       2.52</td>
    <td align="right">       5.03</td>
    <td align="right">     919.34</td>
    <td align="right">      0.841</td>
    <td align="right">      0.511</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">       2.52</td>
    <td align="right">       5.03</td>
    <td align="right">     919.34</td>
    <td align="right">      0.841</td>
    <td align="right">      0.511</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">      26.76</td>
    <td align="right">      53.41</td>
    <td align="right">    9756.54</td>
    <td align="right">      0.960</td>
    <td align="right">      0.277</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">       2.42</td>
    <td align="right">       3.80</td>
    <td align="right">    2315.81</td>
    <td align="right">      0.435</td>
    <td align="right">      0.481</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       0.60</td>
    <td align="right">       1.20</td>
    <td align="right">      73.15</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       2.52</td>
    <td align="right">       5.03</td>
    <td align="right">     919.34</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">       2.52</td>
    <td align="right">       5.03</td>
    <td align="right">     919.34</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">      26.76</td>
    <td align="right">      53.41</td>
    <td align="right">    9756.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">       2.42</td>
    <td align="right">       3.80</td>
    <td align="right">    2315.81</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:15</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">       0.60</td>
    <td align="right">       1.20</td>
    <td align="right">      73.15</td>
    <td align="right">      12.00</td>
    <td align="right">     0.0610</td>
    <td align="right">      0.061</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">       2.52</td>
    <td align="right">       5.03</td>
    <td align="right">     919.34</td>
    <td align="right">     150.81</td>
    <td align="right">     0.2298</td>
    <td align="right">      0.230</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">       2.52</td>
    <td align="right">       5.03</td>
    <td align="right">     919.34</td>
    <td align="right">     150.81</td>
    <td align="right">     0.2298</td>
    <td align="right">      0.230</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">      26.76</td>
    <td align="right">      53.41</td>
    <td align="right">    9756.54</td>
    <td align="right">    1600.48</td>
    <td align="right">     2.4391</td>
    <td align="right">      2.439</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">       2.42</td>
    <td align="right">       3.80</td>
    <td align="right">    2315.81</td>
    <td align="right">     379.89</td>
    <td align="right">     0.2895</td>
    <td align="right">      0.289</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      34.83</td>
    <td align="right">      68.47</td>
    <td align="right">   13984.18</td>
    <td align="right">    2293.99</td>
    <td align="right">     3.2492</td>
    <td align="right">      3.249</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">  915570.43</td>
    <td align="right">       0.00</td>
    <td align="right">  915570.43</td>
    <td align="right">  398922.19</td>
    <td align="right"> 1314492.62</td>
    <td align="right"> 1922434.56</td>
    <td align="right">    4588.00</td>
    <td align="right">    4172.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right"> 3451929.42</td>
    <td align="right">       0.00</td>
    <td align="right"> 3451929.42</td>
    <td align="right"> 3734511.64</td>
    <td align="right"> 7186441.07</td>
    <td align="right"> 7248058.90</td>
    <td align="right">    4588.00</td>
    <td align="right">    4172.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right"> 3451929.42</td>
    <td align="right">       0.00</td>
    <td align="right"> 3451929.42</td>
    <td align="right"> 3734511.64</td>
    <td align="right"> 7186441.07</td>
    <td align="right"> 7248058.90</td>
    <td align="right">    4588.00</td>
    <td align="right">    4172.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">41916224.96</td>
    <td align="right">       0.00</td>
    <td align="right">41916224.96</td>
    <td align="right">21460736.84</td>
    <td align="right">63376961.80</td>
    <td align="right">76920590.99</td>
    <td align="right">    4578.73</td>
    <td align="right">    3109.45</td>
    <td align="right">    1071.82</td>
    <td align="right">      56.67</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right"> 3531551.50</td>
    <td align="right">       0.00</td>
    <td align="right"> 3531551.50</td>
    <td align="right"> 8728220.12</td>
    <td align="right">12259771.62</td>
    <td align="right"> 9128920.81</td>
    <td align="right">    5371.17</td>
    <td align="right">    3388.83</td>
    <td align="right">       0.00</td>
    <td align="right">     258.67</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">53267205.74</td>
    <td align="right">       0.00</td>
    <td align="right">53267205.74</td>
    <td align="right">38056902.44</td>
    <td align="right">91324108.18</td>
    <td align="right">    0.10E+09</td>
    <td align="right">    5884.83</td>
    <td align="right">    4685.99</td>
    <td align="right">    1071.82</td>
    <td align="right">     277.23</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     0.0561</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0561</td>
    <td align="right">     0.0137</td>
    <td align="right">     0.0698</td>
    <td align="right">     0.0610</td>
    <td align="right">     365.00</td>
    <td align="right">    4172.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     0.2113</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2113</td>
    <td align="right">     0.1285</td>
    <td align="right">     0.3398</td>
    <td align="right">     0.2298</td>
    <td align="right">     365.00</td>
    <td align="right">    4172.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">     0.2113</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2113</td>
    <td align="right">     0.1285</td>
    <td align="right">     0.3398</td>
    <td align="right">     0.2298</td>
    <td align="right">     365.00</td>
    <td align="right">    4172.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     2.5610</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.5610</td>
    <td align="right">     0.7383</td>
    <td align="right">     3.2994</td>
    <td align="right">     2.4391</td>
    <td align="right">     355.73</td>
    <td align="right">    3109.45</td>
    <td align="right">    1071.82</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     0.2757</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2757</td>
    <td align="right">     0.3047</td>
    <td align="right">     0.5804</td>
    <td align="right">     0.2895</td>
    <td align="right">     156.83</td>
    <td align="right">    3130.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     3.3155</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.3155</td>
    <td align="right">     1.3137</td>
    <td align="right">     4.6292</td>
    <td align="right">     3.2492</td>
    <td align="right">     521.83</td>
    <td align="right">    4433.33</td>
    <td align="right">    1071.82</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right"> 4963965.59</td>
    <td align="right">       0.00</td>
    <td align="right"> 4963965.59</td>
    <td align="right"> 7248058.90</td>
    <td align="right">    4588.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4172.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right"> 4963965.59</td>
    <td align="right">       0.00</td>
    <td align="right"> 4963965.59</td>
    <td align="right"> 7248058.90</td>
    <td align="right">    4588.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4172.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right"> 1316614.44</td>
    <td align="right">       0.00</td>
    <td align="right"> 1316614.44</td>
    <td align="right"> 1922434.56</td>
    <td align="right">    4588.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4172.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">60276637.51</td>
    <td align="right">       0.00</td>
    <td align="right">60276637.51</td>
    <td align="right">76920590.99</td>
    <td align="right">    4570.80</td>
    <td align="right">       0.44</td>
    <td align="right">    4188.76</td>
    <td align="right">      56.59</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right"> 5078464.24</td>
    <td align="right">       0.00</td>
    <td align="right"> 5078464.24</td>
    <td align="right"> 9128920.81</td>
    <td align="right">    5371.17</td>
    <td align="right">       0.00</td>
    <td align="right">    3388.83</td>
    <td align="right">     258.67</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.3039</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3039</td>
    <td align="right">     0.2298</td>
    <td align="right">     365.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4172.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">     0.3039</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3039</td>
    <td align="right">     0.2298</td>
    <td align="right">     365.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4172.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">     0.0806</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0806</td>
    <td align="right">     0.0610</td>
    <td align="right">     365.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4172.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">     3.6829</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6829</td>
    <td align="right">     2.4391</td>
    <td align="right">     348.72</td>
    <td align="right">       0.35</td>
    <td align="right">    4187.93</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.3964</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3964</td>
    <td align="right">     0.2895</td>
    <td align="right">     156.83</td>
    <td align="right">       0.00</td>
    <td align="right">    3130.17</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">       0.00</td>
    <td align="right">    4172.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">       0.00</td>
    <td align="right">    4172.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">       0.00</td>
    <td align="right">    4172.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">       0.00</td>
    <td align="right">    3075.23</td>
    <td align="right">    1191.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">       0.00</td>
    <td align="right">    3086.00</td>
    <td align="right">       0.00</td>
    <td align="right">     302.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3306</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3306</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0877</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.5078</td>
    <td align="right">     5.2228</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4164</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:15</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          26</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           5</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          19</td>
    <td align="right">          19</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         693</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         408</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1456</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          99</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         106</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         142</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         147</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:15</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    2271.93</td>
    <td align="right">    2284.53</td>
    <td align="right">17-MAR-21:10</td>
    <td align="right">  399440.58</td>
    <td align="right">14-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     583.59</td>
    <td align="right">    2082.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   38135.34</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       1.34</td>
    <td align="right">       4.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      85.32</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SPACE FUNCTION LOBBY - ELEVATOR</td>
    <td align="right">       1.34</td>
    <td align="right">       4.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      85.32</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     512.56</td>
    <td align="right">    1828.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   33487.75</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       1.17</td>
    <td align="right">       4.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      74.52</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SPACE FUNCTION LOBBY - ELEVATOR</td>
    <td align="right">       1.17</td>
    <td align="right">       4.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      74.52</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     512.56</td>
    <td align="right">    1828.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   33487.75</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       1.17</td>
    <td align="right">       4.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      74.52</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SPACE FUNCTION LOBBY - ELEVATOR</td>
    <td align="right">       1.17</td>
    <td align="right">       4.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      74.52</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     464.53</td>
    <td align="right">    1648.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   29672.71</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">     552.07</td>
    <td align="right">    1959.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   35264.69</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     408.15</td>
    <td align="right">    1448.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   26071.65</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">     485.07</td>
    <td align="right">    1721.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   30985.00</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     408.15</td>
    <td align="right">    1448.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   26071.65</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">     485.07</td>
    <td align="right">    1721.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   30985.00</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">      43.77</td>
    <td align="right">     155.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2795.99</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">      38.46</td>
    <td align="right">     136.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2456.67</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">      38.46</td>
    <td align="right">     136.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2456.67</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      43.77</td>
    <td align="right">     155.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2795.99</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      38.46</td>
    <td align="right">     136.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2456.67</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      38.46</td>
    <td align="right">     136.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2456.67</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">      30.19</td>
    <td align="right">     118.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2785.33</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SPACE FUNCTION STORAGE AREA</td>
    <td align="right">      30.19</td>
    <td align="right">     118.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2785.33</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">      26.32</td>
    <td align="right">     103.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2428.24</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SPACE FUNCTION STORAGE AREA</td>
    <td align="right">      26.32</td>
    <td align="right">     103.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2428.24</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">      26.32</td>
    <td align="right">     103.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2428.24</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SPACE FUNCTION STORAGE AREA</td>
    <td align="right">      26.32</td>
    <td align="right">     103.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2428.24</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      71.04</td>
    <td align="right">     253.56</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4647.59</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       0.17</td>
    <td align="right">       0.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      10.80</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SPACE FUNCTION LOBBY - ELEVATOR</td>
    <td align="right">       0.17</td>
    <td align="right">       0.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      10.80</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      71.04</td>
    <td align="right">     253.56</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4647.59</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       0.17</td>
    <td align="right">       0.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      10.80</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SPACE FUNCTION LOBBY - ELEVATOR</td>
    <td align="right">       0.17</td>
    <td align="right">       0.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      10.80</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">      56.37</td>
    <td align="right">     200.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3601.06</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">      67.00</td>
    <td align="right">     237.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4279.70</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">      56.37</td>
    <td align="right">     200.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3601.06</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SPACE FUNCTION RETAIL - SALES</td>
    <td align="right">      67.00</td>
    <td align="right">     237.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4279.70</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">       5.31</td>
    <td align="right">      18.85</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     339.32</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">       5.31</td>
    <td align="right">      18.85</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     339.32</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       5.31</td>
    <td align="right">      18.85</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     339.32</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       5.31</td>
    <td align="right">      18.85</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     339.32</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">       3.87</td>
    <td align="right">      15.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     357.09</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SPACE FUNCTION STORAGE AREA</td>
    <td align="right">       3.87</td>
    <td align="right">      15.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     357.09</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">       3.87</td>
    <td align="right">      15.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     357.09</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SPACE FUNCTION STORAGE AREA</td>
    <td align="right">       3.87</td>
    <td align="right">      15.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     357.09</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    2271.93</td>
    <td align="right">    2284.53</td>
    <td align="right">17-MAR-21:10</td>
    <td align="right">  399440.58</td>
    <td align="right">14-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    2271.93</td>
    <td align="right">    2284.53</td>
    <td align="right">17-MAR-21:10</td>
    <td align="right">  399440.58</td>
    <td align="right">14-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    2271.93</td>
    <td align="right">    2284.53</td>
    <td align="right">17-MAR-21:10</td>
    <td align="right">  399440.58</td>
    <td align="right">14-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    2271.93</td>
    <td align="right">    2284.53</td>
    <td align="right">17-MAR-21:10</td>
    <td align="right">  399440.58</td>
    <td align="right">14-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    2271.93</td>
    <td align="right">    2284.53</td>
    <td align="right">17-MAR-21:10</td>
    <td align="right">  399440.58</td>
    <td align="right">14-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    2271.93</td>
    <td align="right">    2284.53</td>
    <td align="right">17-MAR-21:10</td>
    <td align="right">  399440.58</td>
    <td align="right">14-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    2271.93</td>
    <td align="right">    2284.53</td>
    <td align="right">17-MAR-21:10</td>
    <td align="right">  399440.58</td>
    <td align="right">14-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    2271.93</td>
    <td align="right">    2284.53</td>
    <td align="right">17-MAR-21:10</td>
    <td align="right">  399440.58</td>
    <td align="right">14-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    1653.92</td>
    <td align="right">     144.74</td>
    <td align="right">17-MAR-21:10</td>
    <td align="right">  361123.29</td>
    <td align="right">14-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">    1324.17</td>
    <td align="right">       0.00</td>
    <td align="right">17-MAR-21:10</td>
    <td align="right">  346963.85</td>
    <td align="right">14-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">    1324.17</td>
    <td align="right">       0.00</td>
    <td align="right">17-MAR-21:10</td>
    <td align="right">  346963.85</td>
    <td align="right">14-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     235.81</td>
    <td align="right">     144.74</td>
    <td align="right">01-JAN-21:20</td>
    <td align="right">   14159.44</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Return_Fan:Fans:Electricity</td>
    <td align="right">      61.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3694.11</td>
    <td align="right">01-JAN-19:20</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     174.31</td>
    <td align="right">     144.74</td>
    <td align="right">01-JAN-21:20</td>
    <td align="right">   10465.32</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      93.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   47690.24</td>
    <td align="right">19-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      93.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   47690.24</td>
    <td align="right">19-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      34.42</td>
    <td align="right">      57.38</td>
    <td align="right">09-JAN-21:10</td>
    <td align="right">    3327.75</td>
    <td align="right">01-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      33.09</td>
    <td align="right">      15.27</td>
    <td align="right">10-JAN-21:10</td>
    <td align="right">    3285.64</td>
    <td align="right">25-FEB-15:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">      33.09</td>
    <td align="right">      15.27</td>
    <td align="right">10-JAN-21:10</td>
    <td align="right">    3285.64</td>
    <td align="right">25-FEB-15:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       1.33</td>
    <td align="right">      42.11</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      42.11</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       1.33</td>
    <td align="right">      42.11</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      42.11</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     153.10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     153.10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     153.10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     153.10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     153.10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     153.10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     153.10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     153.10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    2656.00</td>
    <td align="right">     188.63</td>
    <td align="right">23-AUG-23:20</td>
    <td align="right">  516100.47</td>
    <td align="right">14-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    1007.65</td>
    <td align="right">       0.00</td>
    <td align="right">17-MAR-21:10</td>
    <td align="right">  240252.27</td>
    <td align="right">14-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      16.05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">    2918.17</td>
    <td align="right">14-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     764.12</td>
    <td align="right">       0.00</td>
    <td align="right">08-MAR-17:10</td>
    <td align="right">  240252.27</td>
    <td align="right">14-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      10.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">    2918.17</td>
    <td align="right">14-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">     764.12</td>
    <td align="right">       0.00</td>
    <td align="right">08-MAR-17:10</td>
    <td align="right">  240252.27</td>
    <td align="right">14-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      10.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">    2918.17</td>
    <td align="right">14-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     243.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   78429.73</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       5.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1963.17</td>
    <td align="right">02-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">     243.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   78429.73</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       5.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1963.17</td>
    <td align="right">02-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     112.27</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">   24279.07</td>
    <td align="right">14-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      78.14</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">   24279.07</td>
    <td align="right">14-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      78.14</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">   24279.07</td>
    <td align="right">14-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      34.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11705.50</td>
    <td align="right">02-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      34.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11705.50</td>
    <td align="right">02-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">     112.60</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">   24374.44</td>
    <td align="right">14-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">      78.27</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">   24374.44</td>
    <td align="right">14-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">      78.27</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">   24374.44</td>
    <td align="right">14-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">      34.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11808.99</td>
    <td align="right">02-OCT-13:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">      34.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11808.99</td>
    <td align="right">02-OCT-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     555.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">  141506.75</td>
    <td align="right">14-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     395.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">  141506.75</td>
    <td align="right">14-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     395.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-21:10</td>
    <td align="right">  141506.75</td>
    <td align="right">14-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     160.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   52409.31</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">     160.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   52409.31</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     210.99</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">   47295.47</td>
    <td align="right">14-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     202.17</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">   47295.47</td>
    <td align="right">14-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     202.17</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">   47295.47</td>
    <td align="right">14-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">       8.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4534.32</td>
    <td align="right">02-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">       8.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4534.32</td>
    <td align="right">02-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      32.20</td>
    <td align="right">     188.63</td>
    <td align="right">23-AUG-23:20</td>
    <td align="right">    3640.84</td>
    <td align="right">20-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      32.20</td>
    <td align="right">     188.63</td>
    <td align="right">23-AUG-23:20</td>
    <td align="right">    3640.84</td>
    <td align="right">20-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      32.20</td>
    <td align="right">     188.63</td>
    <td align="right">23-AUG-23:20</td>
    <td align="right">    3640.84</td>
    <td align="right">20-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      32.20</td>
    <td align="right">     188.63</td>
    <td align="right">23-AUG-23:20</td>
    <td align="right">    3640.84</td>
    <td align="right">20-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    1616.16</td>
    <td align="right">       0.00</td>
    <td align="right">17-MAR-21:10</td>
    <td align="right">  346963.85</td>
    <td align="right">14-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">     469.06</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">  174629.81</td>
    <td align="right">14-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     291.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  150376.38</td>
    <td align="right">17-JUL-16:20</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     855.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  311257.46</td>
    <td align="right">14-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      32.20</td>
    <td align="right">     188.63</td>
    <td align="right">23-AUG-23:20</td>
    <td align="right">    3640.84</td>
    <td align="right">20-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      32.20</td>
    <td align="right">     188.63</td>
    <td align="right">23-AUG-23:20</td>
    <td align="right">    3640.84</td>
    <td align="right">20-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      32.20</td>
    <td align="right">     188.63</td>
    <td align="right">23-AUG-23:20</td>
    <td align="right">    3640.84</td>
    <td align="right">20-FEB-13:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:15</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      6.041</td>
    <td align="right">      0.000</td>
    <td align="right">      4.052</td>
    <td align="right">     -5.955</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.744</td>
    <td align="right">      1.167</td>
    <td align="right">      0.169</td>
    <td align="right">     10.748</td>
    <td align="right">      0.000</td>
    <td align="right">      0.086</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.040</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.029</td>
    <td align="right">     -4.983</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     46.493</td>
    <td align="right">      0.000</td>
    <td align="right">     31.646</td>
    <td align="right">    -34.134</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.106</td>
    <td align="right">     38.459</td>
    <td align="right">      5.312</td>
    <td align="right">     53.087</td>
    <td align="right">      0.000</td>
    <td align="right">      0.815</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.486</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.963</td>
    <td align="right">    -54.336</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">     46.595</td>
    <td align="right">      0.000</td>
    <td align="right">     31.681</td>
    <td align="right">    -34.331</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.105</td>
    <td align="right">     38.459</td>
    <td align="right">      5.312</td>
    <td align="right">     53.084</td>
    <td align="right">      0.000</td>
    <td align="right">      0.817</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.472</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.953</td>
    <td align="right">    -54.297</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">    215.943</td>
    <td align="right">      0.000</td>
    <td align="right">    179.511</td>
    <td align="right">   -160.288</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     33.443</td>
    <td align="right">    408.152</td>
    <td align="right">     56.375</td>
    <td align="right">     40.485</td>
    <td align="right">      0.000</td>
    <td align="right">      4.830</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -20.276</td>
    <td align="right">      0.000</td>
    <td align="right">   -375.746</td>
    <td align="right">   -382.429</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">    153.983</td>
    <td align="right">      0.000</td>
    <td align="right">     48.186</td>
    <td align="right">     -8.821</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.176</td>
    <td align="right">     26.320</td>
    <td align="right">      3.871</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.102</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -147.806</td>
    <td align="right">    -79.010</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    469.055</td>
    <td align="right">      0.000</td>
    <td align="right">    295.076</td>
    <td align="right">   -243.529</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     42.574</td>
    <td align="right">    512.557</td>
    <td align="right">     71.038</td>
    <td align="right">    157.405</td>
    <td align="right">      0.000</td>
    <td align="right">      7.650</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.275</td>
    <td align="right">      0.000</td>
    <td align="right">   -662.496</td>
    <td align="right">   -575.055</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">07-SEP-10:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2278.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.17</td>
    <td align="right">      41.40</td>
    <td align="right">       6.00</td>
    <td align="right">    2265.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -31.44</td>
    <td align="right">      -9.38</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">07-SEP-10:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12622.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      29.58</td>
    <td align="right">    1364.82</td>
    <td align="right">     188.51</td>
    <td align="right">   11879.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -47.65</td>
    <td align="right">    -791.61</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">07-SEP-10:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12698.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      29.63</td>
    <td align="right">    1364.82</td>
    <td align="right">     188.51</td>
    <td align="right">   11882.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -46.21</td>
    <td align="right">    -720.45</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">13-JUL-10:37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -60084.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     365.48</td>
    <td align="right">   14484.25</td>
    <td align="right">    2000.59</td>
    <td align="right">    9814.51</td>
    <td align="right">       0.00</td>
    <td align="right">     859.81</td>
    <td align="right">   32559.94</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">02-AUG-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4555.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      23.44</td>
    <td align="right">    1808.26</td>
    <td align="right">     265.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     746.74</td>
    <td align="right">    1710.66</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">27-JUL-11:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -84576.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     868.59</td>
    <td align="right">   31188.68</td>
    <td align="right">    4309.49</td>
    <td align="right">   25534.26</td>
    <td align="right">       0.00</td>
    <td align="right">     123.12</td>
    <td align="right">   23265.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -713.20</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">14-JAN-07:10</td>
    <td align="right">    1657.06</td>
    <td align="right">       0.00</td>
    <td align="right">    3740.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -770.29</td>
    <td align="right">       0.00</td>
    <td align="right">    -883.01</td>
    <td align="right">   -3749.27</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">23-JAN-07:10</td>
    <td align="right">   19965.54</td>
    <td align="right">       0.00</td>
    <td align="right">   24761.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     136.48</td>
    <td align="right">      18.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1227.15</td>
    <td align="right">       0.00</td>
    <td align="right">   -4328.89</td>
    <td align="right">  -39325.87</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">23-JAN-07:10</td>
    <td align="right">   19966.88</td>
    <td align="right">       0.00</td>
    <td align="right">   24934.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     136.48</td>
    <td align="right">      18.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1227.23</td>
    <td align="right">       0.00</td>
    <td align="right">   -4330.75</td>
    <td align="right">  -39498.73</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">27-OCT-07:10</td>
    <td align="right">   92326.91</td>
    <td align="right">       0.00</td>
    <td align="right">  126680.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1448.42</td>
    <td align="right">     200.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -302.84</td>
    <td align="right">       0.00</td>
    <td align="right">   -2134.02</td>
    <td align="right"> -218218.93</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">18-DEC-07:10</td>
    <td align="right">   39452.31</td>
    <td align="right">       0.00</td>
    <td align="right">    8619.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     103.33</td>
    <td align="right">      15.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19198.58</td>
    <td align="right">  -28991.89</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">14-JAN-07:10</td>
    <td align="right">  173368.70</td>
    <td align="right">       0.00</td>
    <td align="right">  187758.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1828.86</td>
    <td align="right">     253.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11135.12</td>
    <td align="right">       0.00</td>
    <td align="right">  -82211.76</td>
    <td align="right"> -269862.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:15</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.8679</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.0322</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.8679</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2648</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">     0.8742</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.0322</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.8742</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2629</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.1340</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.4548</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">     4.2808</td>
    <td align="right">     0.0000</td>
    <td align="right">    53.4051</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     2.4391</td>
    <td align="right">     4.2808</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     2.4391</td>
    <td align="right">     0.5698</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.8029</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2895</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.8679</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.0322</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.8679</td>
    <td align="right">     0.2956</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2648</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">     0.8742</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.0322</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.8742</td>
    <td align="right">     0.2956</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2629</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.5364</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.4548</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">     4.2808</td>
    <td align="right">     0.0000</td>
    <td align="right">    53.4051</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     2.4391</td>
    <td align="right">     4.2808</td>
    <td align="right">     0.6784</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     2.4391</td>
    <td align="right">     0.5698</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.8029</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.1884</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2895</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">   0.000000</td>
    <td align="right">     1.2000</td>
    <td align="right">   0.005080</td>
    <td align="right">      12.00</td>
    <td align="right">     0.0610</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0610</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0610</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">   0.000000</td>
    <td align="right">     5.0322</td>
    <td align="right">   0.001524</td>
    <td align="right">     150.81</td>
    <td align="right">     0.2298</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2298</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2298</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">   0.000000</td>
    <td align="right">     5.0322</td>
    <td align="right">   0.001524</td>
    <td align="right">     150.81</td>
    <td align="right">     0.2298</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2298</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2298</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">   0.000000</td>
    <td align="right">    53.4051</td>
    <td align="right">   0.001524</td>
    <td align="right">    1600.48</td>
    <td align="right">     2.4391</td>
    <td align="right">     1.0000</td>
    <td align="right">     2.4391</td>
    <td align="right">      1.000</td>
    <td align="right">     2.4391</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">   0.000000</td>
    <td align="right">     3.8029</td>
    <td align="right">   0.000762</td>
    <td align="right">     379.89</td>
    <td align="right">     0.2895</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2895</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2895</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">   0.000000</td>
    <td align="right">       5.03</td>
    <td align="right">   0.001524</td>
    <td align="right">   150.8100</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2298</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">   0.000000</td>
    <td align="right">       5.03</td>
    <td align="right">   0.001524</td>
    <td align="right">   150.8100</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2298</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">   0.000000</td>
    <td align="right">       1.20</td>
    <td align="right">   0.005080</td>
    <td align="right">    12.0000</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.0610</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">   0.000000</td>
    <td align="right">      53.41</td>
    <td align="right">   0.001524</td>
    <td align="right">  1600.4829</td>
    <td align="right">     2.4391</td>
    <td align="right">     2.4391</td>
    <td align="right">     2.4391</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">   0.000000</td>
    <td align="right">       3.80</td>
    <td align="right">   0.000762</td>
    <td align="right">   379.8900</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.1340</td>
    <td align="right">No</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8679</td>
    <td align="right">     0.8679</td>
    <td align="right">     0.8679</td>
    <td align="right">No</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8742</td>
    <td align="right">     0.8742</td>
    <td align="right">     0.8742</td>
    <td align="right">No</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     4.2808</td>
    <td align="right">     4.2808</td>
    <td align="right">     4.2808</td>
    <td align="right">No</td>
    <td align="right">     2.4391</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">No</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.8679</td>
    <td align="right">     0.8679</td>
    <td align="right">     0.8679</td>
    <td align="right">     0.8679</td>
    <td align="right">     0.2298</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">     0.8742</td>
    <td align="right">     0.8742</td>
    <td align="right">     0.8742</td>
    <td align="right">     0.8742</td>
    <td align="right">     0.2298</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.0610</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">     4.2808</td>
    <td align="right">     4.2808</td>
    <td align="right">     4.2808</td>
    <td align="right">     4.2808</td>
    <td align="right">     2.4391</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.1340</td>
    <td align="right">No</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.5364</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8679</td>
    <td align="right">     0.8679</td>
    <td align="right">     0.8679</td>
    <td align="right">No</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2956</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8742</td>
    <td align="right">     0.8742</td>
    <td align="right">     0.8742</td>
    <td align="right">No</td>
    <td align="right">     0.2298</td>
    <td align="right">     0.2956</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     4.2808</td>
    <td align="right">     4.2808</td>
    <td align="right">     4.2808</td>
    <td align="right">No</td>
    <td align="right">     2.4391</td>
    <td align="right">     0.6784</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">No</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.1884</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.8679</td>
    <td align="right">     0.8679</td>
    <td align="right">     0.8679</td>
    <td align="right">     0.8679</td>
    <td align="right">     0.2298</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 1</td>
    <td align="right">     0.8742</td>
    <td align="right">     0.8742</td>
    <td align="right">     0.8742</td>
    <td align="right">     0.8742</td>
    <td align="right">     0.2298</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 2</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.0610</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE| 3</td>
    <td align="right">     4.2808</td>
    <td align="right">     4.2808</td>
    <td align="right">     4.2808</td>
    <td align="right">     4.2808</td>
    <td align="right">     2.4391</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4|MIXED|SHR&gt;NONE|SC&gt;DX|SH&gt;C-E|SSF&gt;CV|ZH&gt;B-E|ZC&gt;NONE|SRF&gt;NONE|</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     0.2895</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:15</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** MONTREAL INTL A QC CAN CWEC2011 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - ELEVATOR_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">0.00</td>
    <td align="right">      87.01</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     150.81</td>
    <td align="right">     150.81</td>
    <td align="right">0.00</td>
    <td align="right">      87.01</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 1</td>
    <td align="right">     150.81</td>
    <td align="right">     150.81</td>
    <td align="right">0.00</td>
    <td align="right">      87.01</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=RETAIL - SALES_FL=BUILDING STORY 1_SCH=C 2</td>
    <td align="right">    1600.48</td>
    <td align="right">    1600.48</td>
    <td align="right">0.00</td>
    <td align="right">      87.01</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=STORAGE AREA_FL=BUILDING STORY 1_SCH=E</td>
    <td align="right">     379.89</td>
    <td align="right">     379.89</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    2293.99</td>
    <td align="right">    2293.99</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        5.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      187.83</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      193.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">    1324.17</td>
    <td align="right">  346963.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      93.94</td>
    <td align="right">   47690.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     512.56</td>
    <td align="right">   33487.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">      71.04</td>
    <td align="right">    4647.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Return_Fan</td>
    <td align="right">      61.50</td>
    <td align="right">    3694.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     174.31</td>
    <td align="right">   10465.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       1.33</td>
    <td align="right">      42.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">      33.09</td>
    <td align="right">    3285.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      71.04</td>
    <td align="right">    2271.93</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      71.04</td>
    <td align="right">    2271.93</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">     223.43</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">     577.23</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      40.95</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">     102.79</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      14.43</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      30.97</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     990.38</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     990.38</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      22.56</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      58.28</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       4.13</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      10.38</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       1.46</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       3.13</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.06</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">NECB-C-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION LOBBY - ELEVATOR THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-C-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION LOBBY - ELEVATOR THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      35.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-E-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION STORAGE AREA THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-E-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION STORAGE AREA THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      35.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:15</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:15</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.437270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.606065E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.207288E+11</td>
    <td align="right">0.112784E+09</td>
    <td align="right">0.305378E+12</td>
    <td align="right">  2387494.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.297965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393143E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.544879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.185582E+11</td>
    <td align="right">0.101870E+09</td>
    <td align="right">0.227135E+12</td>
    <td align="right">  7288452.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.270078E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.432592E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.599519E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.203540E+11</td>
    <td align="right">0.112784E+09</td>
    <td align="right">0.173882E+12</td>
    <td align="right">0.182742E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.295043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.422561E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.585670E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.196876E+11</td>
    <td align="right">0.109146E+09</td>
    <td align="right">0.107925E+12</td>
    <td align="right">0.106897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.284874E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.437064E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.605763E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.198788E+11</td>
    <td align="right">0.112784E+09</td>
    <td align="right">0.249077E+11</td>
    <td align="right">0.550016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.286027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.418089E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.579426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.186608E+11</td>
    <td align="right">0.109146E+09</td>
    <td align="right">0.590973E+10</td>
    <td align="right">0.163014E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.263674E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.437270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.606065E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.193143E+11</td>
    <td align="right">0.112784E+09</td>
    <td align="right">0.868152E+09</td>
    <td align="right">0.326774E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.268294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.432592E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.599519E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190265E+11</td>
    <td align="right">0.112784E+09</td>
    <td align="right">0.107013E+10</td>
    <td align="right">0.251492E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.257886E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.422561E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.585670E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190517E+11</td>
    <td align="right">0.109146E+09</td>
    <td align="right">0.877179E+10</td>
    <td align="right">0.113685E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.255565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.437270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.606065E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.201865E+11</td>
    <td align="right">0.112784E+09</td>
    <td align="right">0.719370E+11</td>
    <td align="right">0.132855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.272132E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.417883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.579124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.196873E+11</td>
    <td align="right">0.109146E+09</td>
    <td align="right">0.136251E+12</td>
    <td align="right">0.348333E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.266923E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.437270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.606065E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.206719E+11</td>
    <td align="right">0.112784E+09</td>
    <td align="right">0.260134E+12</td>
    <td align="right">  4019060.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.290937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512557E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.710383E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.235806E+12</td>
    <td align="right">0.132795E+10</td>
    <td align="right">0.132417E+13</td>
    <td align="right">0.939388E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393143E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.544879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.185582E+11</td>
    <td align="right">0.101870E+09</td>
    <td align="right">0.868152E+09</td>
    <td align="right">  2387494.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.255565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.437270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.606065E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.207288E+11</td>
    <td align="right">0.112784E+09</td>
    <td align="right">0.305378E+12</td>
    <td align="right">0.326774E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.297965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   399440.58</td>
    <td align="right">14-JAN-09:19</td>
    <td align="right">    32454.46</td>
    <td align="right">        0.00</td>
    <td align="right">     4495.63</td>
    <td align="right">        0.00</td>
    <td align="right">    14159.44</td>
    <td align="right">       42.11</td>
    <td align="right">   346963.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1325.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   303903.48</td>
    <td align="right">20-FEB-09:19</td>
    <td align="right">    32454.46</td>
    <td align="right">        0.00</td>
    <td align="right">     4495.63</td>
    <td align="right">        0.00</td>
    <td align="right">    14159.44</td>
    <td align="right">       42.11</td>
    <td align="right">   251517.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1234.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   276613.97</td>
    <td align="right">03-MAR-09:19</td>
    <td align="right">    32454.46</td>
    <td align="right">        0.00</td>
    <td align="right">     4495.63</td>
    <td align="right">        0.00</td>
    <td align="right">    14159.44</td>
    <td align="right">       42.11</td>
    <td align="right">   224124.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1337.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   238953.70</td>
    <td align="right">03-APR-09:19</td>
    <td align="right">    32454.46</td>
    <td align="right">        0.00</td>
    <td align="right">     4495.63</td>
    <td align="right">        0.00</td>
    <td align="right">    14159.44</td>
    <td align="right">       42.11</td>
    <td align="right">   186476.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1325.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   130177.59</td>
    <td align="right">13-MAY-08:19</td>
    <td align="right">    18107.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2508.97</td>
    <td align="right">        0.00</td>
    <td align="right">      608.19</td>
    <td align="right">       42.11</td>
    <td align="right">   107885.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1025.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   124776.21</td>
    <td align="right">06-JUN-08:19</td>
    <td align="right">    18107.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2508.97</td>
    <td align="right">        0.00</td>
    <td align="right">      608.19</td>
    <td align="right">       42.11</td>
    <td align="right">   102964.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      544.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   112188.57</td>
    <td align="right">24-JUL-08:19</td>
    <td align="right">    18107.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2508.97</td>
    <td align="right">        0.00</td>
    <td align="right">    14159.44</td>
    <td align="right">       42.11</td>
    <td align="right">    76477.65</td>
    <td align="right">      320.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   108495.70</td>
    <td align="right">22-AUG-08:19</td>
    <td align="right">    18107.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2508.97</td>
    <td align="right">        0.00</td>
    <td align="right">    14159.44</td>
    <td align="right">       42.11</td>
    <td align="right">    73316.65</td>
    <td align="right">      345.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   116823.08</td>
    <td align="right">29-SEP-08:19</td>
    <td align="right">    18107.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2508.97</td>
    <td align="right">        0.00</td>
    <td align="right">      608.19</td>
    <td align="right">       42.11</td>
    <td align="right">    95540.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   194954.31</td>
    <td align="right">29-OCT-09:19</td>
    <td align="right">    32454.46</td>
    <td align="right">        0.00</td>
    <td align="right">     4495.63</td>
    <td align="right">        0.00</td>
    <td align="right">    14159.44</td>
    <td align="right">       42.11</td>
    <td align="right">   142540.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1262.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   236134.80</td>
    <td align="right">21-NOV-09:19</td>
    <td align="right">    32454.46</td>
    <td align="right">        0.00</td>
    <td align="right">     4495.63</td>
    <td align="right">        0.00</td>
    <td align="right">    14159.44</td>
    <td align="right">       42.11</td>
    <td align="right">   183701.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1281.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   301634.13</td>
    <td align="right">06-DEC-09:19</td>
    <td align="right">    32351.13</td>
    <td align="right">        0.00</td>
    <td align="right">     4480.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14159.44</td>
    <td align="right">       42.11</td>
    <td align="right">   249637.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      963.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   108495.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18107.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2508.97</td>
    <td align="right">        0.00</td>
    <td align="right">      608.19</td>
    <td align="right">       42.11</td>
    <td align="right">    73316.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   399440.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32454.46</td>
    <td align="right">        0.00</td>
    <td align="right">     4495.63</td>
    <td align="right">        0.00</td>
    <td align="right">    14159.44</td>
    <td align="right">       42.11</td>
    <td align="right">   346963.85</td>
    <td align="right">      345.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1337.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-01-14
    17:02:15</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOilNo1</td>
    <td align="right">FuelOilNo2</td>
    <td align="right">NaturalGas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost (Without Escalation)</td>
    <td align="right">Total Cost (With Escalation)</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
